!-Generator IDFEditor 1.47
!-Option SortedOrder UseSpecialFormat ViewInIPunits
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,8.5;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========
! ===========  File Prefix ===========
! ===========  Simulation Parameters ===========

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Office,                  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,  !- Solar Distribution
    30,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    50000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,SimpleCombined;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

  ZoneCapacitanceMultiplier:ResearchSpecial,
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    Oakland Metropolitan Arpt_CA_USA Design_Conditions,  !- Name
    37.72,                   !- Latitude {deg}
    -122.22,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    2.00;                    !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
! ===========  Run Period ===========

  RunPeriod,
    datarun,                 !- Name
    2,                       !- Begin Month
    1,                       !- Begin Day of Month
    2,                       !- End Month
    4,                       !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========
! ===========  Envelope ===========

  Site:GroundTemperature:BuildingSurface,22.0,22.0,22.0,22.0,22.0,22.0,22.0,22.0,22.0,22.0,22.0,22.0;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    AnyNumber,               !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE,                !- Numeric Type
    Availability;            !- Unit Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    1,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type

  ScheduleTypeLimits,
    AirFlowRate,             !- Name
    0,                       !- Lower Limit Value
    3,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    WaterFlowRate,           !- Name
    0,                       !- Lower Limit Value
    0.1,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
! ===========  HVAC ===========

  Schedule:Compact,
    Zone-Control-Type-Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,3;          !- Field 3

  Schedule:Compact,
    ALWAYSON,                !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.;         !- Field 3

  Schedule:Compact,
    Setpoint_ZoneASched,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22;         !- Field 3

  Schedule:Compact,
    Setpoint_ZoneBSched,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22;         !- Field 3

  Schedule:Compact,
    OCC-SCHED,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.05,       !- Field 7
    For: Weekdays,           !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 07:00,0.1,        !- Field 12
    Until: 08:00,0.2,        !- Field 14
    Until: 12:00,0.95,       !- Field 16
    Until: 13:00,0.5,        !- Field 18
    Until: 17:00,0.95,       !- Field 20
    Until: 18:00,0.7,        !- Field 22
    Until: 20:00,0.4,        !- Field 24
    Until: 22:00,0.1,        !- Field 26
    Until: 24:00,0.05,       !- Field 28
    For: Saturday,           !- Field 30
    Until: 06:00,0.0,        !- Field 31
    Until: 08:00,0.1,        !- Field 33
    Until: 14:00,0.5,        !- Field 35
    Until: 17:00,0.1,        !- Field 37
    Until: 24:00,0.0,        !- Field 39
    For: AllOtherDays,       !- Field 41
    Until: 24:00,0.0;        !- Field 42

  Schedule:Compact,
    LIGHT-SCHED,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.3,        !- Field 7
    Until: 17:00,0.9,        !- Field 9
    Until: 18:00,0.7,        !- Field 11
    Until: 20:00,0.5,        !- Field 13
    Until: 22:00,0.3,        !- Field 15
    Until: 23:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday,           !- Field 21
    Until: 06:00,0.05,       !- Field 22
    Until: 08:00,0.1,        !- Field 24
    Until: 14:00,0.5,        !- Field 26
    Until: 17:00,0.15,       !- Field 28
    Until: 24:00,0.05,       !- Field 30
    For: SummerDesignDay,    !- Field 32
    Until: 24:00,1.0,        !- Field 33
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,0.0,        !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,0.05;       !- Field 39

  Schedule:Compact,
    ACTIVITY-SCHED,          !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120;        !- Field 3

  Schedule:Compact,
    EQUIP-SCHED,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.40,       !- Field 3
    Until: 12:00,0.90,       !- Field 5
    Until: 13:00,0.80,       !- Field 7
    Until: 17:00,0.90,       !- Field 9
    Until: 18:00,0.80,       !- Field 11
    Until: 20:00,0.60,       !- Field 13
    Until: 22:00,0.50,       !- Field 15
    Until: 24:00,0.40,       !- Field 17
    For: Saturday,           !- Field 19
    Until: 06:00,0.30,       !- Field 20
    Until: 08:00,0.4,        !- Field 22
    Until: 14:00,0.5,        !- Field 24
    Until: 17:00,0.35,       !- Field 26
    Until: 24:00,0.30,       !- Field 28
    For: SummerDesignDay,    !- Field 30
    Until: 24:00,1.0,        !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: AllOtherDays,       !- Field 36
    Until: 24:00,0.30;       !- Field 37

  Schedule:Compact,
    INFIL-SCHED,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    WORK_EFF-SCHED,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO-SCHED,          !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING-SCHED,          !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
!=====================  Material/Construction Section  ==================================

  Material,
    Topping Slab Material,   !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1282.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    Slab Horizontal Insulation,  !- Name
    Smooth,                  !- Roughness
    0.127,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.1270,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Panel,             !- Name
    MediumSmooth,            !- Roughness
    0.0011,                  !- Thickness {m}
    62,                      !- Conductivity {W/m-K}
    7580,                    !- Density {kg/m3}
    485,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Plywood 1/2",            !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545,                     !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Plywood 3/4",            !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545,                     !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Gypsum Board,            !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.69,                    !- Solar Absorptance
    0.63;                    !- Visible Absorptance

  Material,
    Cement Board,            !- Name
    MediumSmooth,            !- Roughness
    0.0165,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    1281,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    SIP 7.25",               !- Name
    MediumSmooth,            !- Roughness
    0.1842,                  !- Thickness {m}
    0.038,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Ins Board 3/4" R3.8,     !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Ins Board 7.5" R13,      !- Name
    MediumSmooth,            !- Roughness
    0.1905,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48,                      !- Density {kg/m3}
    1318,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    MediumFurniture,         !- Name
    MediumSmooth,            !- Roughness
    0.57,                    !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material,
    Equiv Layer K1-Kwall South Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    109.2,                   !- Density {kg/m3}
    1276,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K2-Kwall South Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.046,                   !- Conductivity {W/m-K}
    111.3,                   !- Density {kg/m3}
    1278,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K3-Kwall South Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.197,                   !- Thickness {m}
    0.042,                   !- Conductivity {W/m-K}
    853.6,                   !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K1-Kwall North Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.055,                   !- Conductivity {W/m-K}
    109.2,                   !- Density {kg/m3}
    1276,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K2-Kwall North Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.065,                   !- Conductivity {W/m-K}
    111.3,                   !- Density {kg/m3}
    1278,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K3-Kwall North Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.197,                   !- Thickness {m}
    0.052,                   !- Conductivity {W/m-K}
    874.9,                   !- Density {kg/m3}
    1312,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K1-Kwall Middle,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.0344,                  !- Conductivity {W/m-K}
    48.3,                    !- Density {kg/m3}
    1228,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K1-Jwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.0889,                  !- Thickness {m}
    0.0465,                  !- Conductivity {W/m-K}
    105.1,                   !- Density {kg/m3}
    1273,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K2-Jwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.1053,                  !- Thickness {m}
    0.096,                   !- Conductivity {W/m-K}
    873,                     !- Density {kg/m3}
    1109,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K3-Jwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.1827,                  !- Thickness {m}
    0.292,                   !- Conductivity {W/m-K}
    694,                     !- Density {kg/m3}
    1287,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K1-Jwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.0565,                  !- Conductivity {W/m-K}
    619.6,                   !- Density {kg/m3}
    1010,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K2-Jwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.1848,                  !- Thickness {m}
    0.184,                   !- Conductivity {W/m-K}
    747.9,                   !- Density {kg/m3}
    1599,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K1-Hwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.046,                   !- Conductivity {W/m-K}
    75.3,                    !- Density {kg/m3}
    1250,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K2-Hwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.0488,                  !- Conductivity {W/m-K}
    297.9,                   !- Density {kg/m3}
    1411,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K3-Hwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.3927,                  !- Thickness {m}
    0.066,                   !- Conductivity {W/m-K}
    1428,                    !- Density {kg/m3}
    1044,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K1-Hwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.0889,                  !- Thickness {m}
    0.0503,                  !- Conductivity {W/m-K}
    107.1,                   !- Density {kg/m3}
    1274,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K2-Hwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.1803,                  !- Thickness {m}
    0.0635,                  !- Conductivity {W/m-K}
    89.6,                    !- Density {kg/m3}
    1261,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K3-Hwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.508,                   !- Thickness {m}
    0.1160,                  !- Conductivity {W/m-K}
    563.7,                   !- Density {kg/m3}
    968,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K1-SouthWall,!- Name
    MediumSmooth,            !- Roughness
    0.1524,                  !- Thickness {m}
    0.174,                   !- Conductivity {W/m-K}
    105.9,                   !- Density {kg/m3}
    1312,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K1-NorthWall,!- Name
    MediumSmooth,            !- Roughness
    0.1842,                  !- Thickness {m}
    0.2050,                  !- Conductivity {W/m-K}
    270,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K2-NorthWall,!- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.0418,                  !- Conductivity {W/m-K}
    72.9,                    !- Density {kg/m3}
    1249,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K4-NorthWall,!- Name
    MediumSmooth,            !- Roughness
    0.1524,                  !- Thickness {m}
    0.1360,                  !- Conductivity {W/m-K}
    80.1,                    !- Density {kg/m3}
    1314,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Equiv Layer K5-NorthWall,!- Name
    MediumSmooth,            !- Roughness
    0.0889,                  !- Thickness {m}
    0.3706,                  !- Conductivity {W/m-K}
    79.4,                    !- Density {kg/m3}
    230,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Carpet,                  !- Name
    MediumSmooth,            !- Roughness
    2.54000514892096E-02,    !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Acous Tile 3/4in,        !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1890,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.857,                   !- Solar Absorptance
    0.8973;                  !- Visible Absorptance

  Material,
    Door_StainlessSteel,     !- Name
    MediumSmooth,            !- Roughness
    0.015,                   !- Thickness {m}
    20,                      !- Conductivity {W/m-K}
    8050,                    !- Density {kg/m3}
    450,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

  Material,
    Door_InsulationBoard,    !- Name
    MediumSmooth,            !- Roughness
    0.08,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! ===========  Roof ===========

  Material,
    Ins Board 4" R20,        !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Roof Decking Material,   !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.13,                    !- Conductivity {W/m-K}
    850,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.87,                    !- Thermal Absorptance
    0.12;                    !- Solar Absorptance

  Material,
    Plywood 1.125",          !- Name
    MediumSmooth,            !- Roughness
    0.0286,                  !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545,                     !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Ins Board 10" R38,       !- Name
    MediumSmooth,            !- Roughness
    0.254,                   !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! ===========  WestWall ===========

  Material,
    AdditionalInsulation,    !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    0.023,                   !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    Air Layer 3/4" vertical-AL11,  !- Name
    0.158;                   !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========
! ===========  Windows ===========

  WindowMaterial:SimpleGlazingSystem,
    GlzSys_A_Detail,         !- Name
    6.2458,                  !- U-Factor {W/m2-K}
    0.92,                    !- Solar Heat Gain Coefficient
    0.7;                     !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    GlzSys_B_Detail,         !- Name
    6.2458,                  !- U-Factor {W/m2-K}
    0.92,                    !- Solar Heat Gain Coefficient
    0.7;                     !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SHADE ===========

  WindowMaterial:Shade,
    Roll Shade,              !- Name
    0.3,                     !- Solar Transmittance {dimensionless}
    0.5,                     !- Solar Reflectance {dimensionless}
    0.3,                     !- Visible Transmittance {dimensionless}
    0.5,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0.05,                    !- Infrared Transmittance {dimensionless}
    0.0000762,               !- Thickness {m}
    0.01442,                 !- Conductivity {W/m-K}
    0.00254,                 !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0.5,                     !- Left-Side Opening Multiplier
    0.5,                     !- Right-Side Opening Multiplier
    ;                        !- Airflow Permeability {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
!  Construction,
!    Floor-Const,             !- Name
!    Plywood 3/4",            !- Outside Layer
!    Carpet;                  !- Layer 2

  Construction,
    FLOOR-SLAB,              !- Name
    HW CONCRETE,             !- Outside Layer
    Slab Horizontal Insulation,  !- Layer 2
    Topping Slab Material;   !- Layer 3

  Construction,
    Ceiling-Const,           !- Name
    Acous Tile 3/4in;        !- Outside Layer

  Construction,
    ZoneB-S1Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K2-Kwall South Corner,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Kwall South Corner,  !- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    ZoneB-S2Wall-Const,      !- Name
    Cement Board,            !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 3/4" R3.8,     !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K1-SouthWall,!- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    ZoneB-S3Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Jwall South,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-Jwall South,  !- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    ZoneB-N1Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K2-Kwall North Corner,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Kwall North Corner,  !- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    ZoneB-N2Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 3/4" R3.8,     !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K4-NorthWall,!- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    ZoneB-N3Wall-Const,      !- Name
    Plywood 3/4",            !- Outside Layer
    Equiv Layer K2-NorthWall,!- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K1-NorthWall,!- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    ZoneB-N4Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K5-NorthWall,!- Layer 2
    Gypsum Board;            !- Layer 3

  Construction,
    ZoneB-N5Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Gypsum Board;            !- Layer 3

  Construction,
    ZoneB-W1Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K2-Jwall South,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K3-Jwall South,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K2-Jwall South,  !- Layer 6
    Gypsum Board;            !- Layer 7

  Construction,
    ZoneB-W2Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Ins Board 4" R20,        !- Layer 6
    Gypsum Board;            !- Layer 7

  Construction,
    ZoneB-W3Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K2-Jwall North,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K1-Jwall North,  !- Layer 6
    Gypsum Board;            !- Layer 7

  Construction,
    ZoneA-S1Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Jwall South,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-Jwall South,  !- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    ZoneA-S2Wall-Const,      !- Name
    Cement Board,            !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 3/4" R3.8,     !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K1-SouthWall,!- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    ZoneA-S3Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Hwall South,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-Hwall South,  !- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    ZoneA-E1Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K2-Jwall South,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K3-Jwall South,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K2-Jwall South,  !- Layer 6
    Gypsum Board;            !- Layer 7

  Construction,
    ZoneA-E2Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Ins Board 4" R20,        !- Layer 6
    Gypsum Board;            !- Layer 7

  Construction,
    ZoneA-E3Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K2-Jwall North,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K1-Jwall North,  !- Layer 6
    Gypsum Board;            !- Layer 7

  Construction,
    ZoneA-N1Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Hwall North,  !- Layer 3
    Plywood 3/4",            !- Layer 4
    Equiv Layer K3-Kwall North Corner,  !- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    ZoneA-N2Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 3/4" R3.8,     !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K4-NorthWall,!- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    ZoneA-N3Wall-Const,      !- Name
    Plywood 3/4",            !- Outside Layer
    Equiv Layer K2-NorthWall,!- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K1-NorthWall,!- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    ZoneA-N4Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K5-NorthWall,!- Layer 2
    Gypsum Board;            !- Layer 3

  Construction,
    ZoneA-N5Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Gypsum Board;            !- Layer 3

  Construction,
    ZoneB-E1Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K2-Hwall South,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K3-Hwall South,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K2-Hwall South,  !- Layer 6
    Gypsum Board;            !- Layer 7

  Construction,
    ZoneB-E2Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Plywood 1/2",            !- Layer 6
    SIP 7.25",               !- Layer 7
    Plywood 1/2",            !- Layer 8
    Ins Board 4" R20,        !- Layer 9
    Gypsum Board;            !- Layer 10

  Construction,
    ZoneB-E3Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K2-Hwall North,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Hwall North,  !- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    ZONEB-S1WALL-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    Equiv Layer K1-NorthWall,!- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-NorthWall,!- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneB-S2Wall-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneB-NorthWall-ElecRoom-Const,  !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 4" R20,        !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Plywood 3/4";            !- Layer 7

  Construction,
    ZoneB-W1Wall-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneB-W2Wall-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneB-EastWall-ElecRoom-Const,  !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Ins Board 7.5" R13,      !- Layer 4
    Plywood 1/2",            !- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneB-S1WALL-MECHROOM-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Gypsum Board;            !- Layer 3

  Construction,
    ZoneB-S2WALL-MECHROOM-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K5-NorthWall,!- Layer 2
    Gypsum Board;            !- Layer 3

  Construction,
    ZoneB-WestWall-MechRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Ins Board 4" R20,        !- Layer 6
    Gypsum Board;            !- Layer 7

  Construction,
    ZoneB-N1Wall-MechRoom-Const,  !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 4" R20,        !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Gypsum Board;            !- Layer 7

  Construction,
    ZoneB-N2Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    ZoneB-E1Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    ZoneB-E2Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    ZoneA-S1WALL-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    Equiv Layer K1-NorthWall,!- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-NorthWall,!- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneA-NorthWall-ElecRoom-Const,  !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 4" R20,        !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Plywood 3/4";            !- Layer 7

  Construction,
    ZoneA-E1Wall-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneA-E2Wall-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneA-S2Wall-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneA-WestWall-ElecRoom-Const,  !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Ins Board 7.5" R13,      !- Layer 4
    Plywood 1/2",            !- Layer 5
    Plywood 3/4";            !- Layer 6

  Construction,
    ZoneA-S1WALL-MECHROOM-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Gypsum Board;            !- Layer 3

  Construction,
    ZoneA-S2WALL-MECHROOM-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K5-NorthWall,!- Layer 2
    Gypsum Board;            !- Layer 3

  Construction,
    ZoneA-EastWall-MechRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Ins Board 4" R20,        !- Layer 6
    Gypsum Board;            !- Layer 7

  Construction,
    ZoneA-N1Wall-MechRoom-Const,  !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 4" R20,        !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Gypsum Board;            !- Layer 7

  Construction,
    ZoneA-W1Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    ZoneA-W2Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    ZoneA-N2Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

  Construction,
    AllDoor,                 !- Name
    Door_StainlessSteel,     !- Outside Layer
    Door_InsulationBoard,    !- Layer 2
    Door_StainlessSteel;     !- Layer 3

  Construction,
    GlzSys_A,                !- Name
    GlzSys_A_Detail;         !- Outside Layer

  Construction,
    GlzSys_B,                !- Name
    GlzSys_B_Detail;         !- Outside Layer

  Construction,
    Roof-Const,              !- Name
    Roof Decking Material,   !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Ins Board 10" R38,       !- Layer 3
    Plywood 1.125";          !- Layer 4

  Construction,
    ZoneA-W1Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Kwall South Corner,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Kwall South Corner,  !- Layer 5
    AdditionalInsulation,    !- Layer 6
    Gypsum Board;            !- Layer 7

  Construction,
    ZoneA-W2Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Kwall Middle,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    AdditionalInsulation,    !- Layer 7
    Gypsum Board;            !- Layer 8

  Construction,
    ZoneA-W3Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Kwall North Corner,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Kwall North Corner,  !- Layer 5
    AdditionalInsulation,    !- Layer 6
    Gypsum Board;            !- Layer 7

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========
! BldgGeom.inc
!  Small Office
!
!   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    FlexLab-X3-ElecRoom-ZoneA,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    FlexLab-X3-ElecRoom-ZoneB,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    FlexLab-X3-MechRoom-ZoneA,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    FlexLab-X3-MechRoom-ZoneB,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    FlexLab-X3-ZoneA,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    FlexLab-X3-ZoneB,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    FlexLab-X3-PlnmA,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    FlexLab-X3-PlnmB,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-E1Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W1Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4053,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.4053,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-E2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6593,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.6593,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.6593,11.612,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.6593,11.612,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB,              !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6593,11.612,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.6593,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,9.322,0,  !- X,Y,Z ==> Vertex 4 {m}
    3.2389,9.322,0,  !- X,Y,Z ==> Vertex 5 {m}
    3.2389,11.612,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    NorthWall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-NorthWall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6593,11.612,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.6593,11.612,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.2389,11.612,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.2389,11.612,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ROOF1-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4053,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.4053,11.612,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    3.2389,11.612,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    3.2389,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ROOF2-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6593,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.6593,11.612,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,11.612,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S1WALL-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N3Wall-FlexLab-X3-ZoneA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.2389,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    3.2389,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4053,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.4053,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.6593,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.6593,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S1WALL-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N3Wall-FlexLab-X3-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.2389,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    3.2389,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WestWall-FlexLab-X3-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-WestWall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.2389,11.612,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    3.2389,11.612,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.2389,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.2389,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EastWall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-EastWall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.1677,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    9.1677,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.1677,11.612,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.1677,11.612,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB,              !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    9.1677,11.612,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.1677,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,10.362,0,  !- X,Y,Z ==> Vertex 4 {m}
    7.5273,10.362,0,  !- X,Y,Z ==> Vertex 5 {m}
    7.5273,11.612,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    NorthWall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-NorthWall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.1677,11.612,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    9.1677,11.612,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.5273,11.612,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.5273,11.612,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ROOF1-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    8.0004,11.612,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    7.5273,11.612,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    7.5273,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ROOF2-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.1677,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    9.1677,11.612,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,11.612,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZONEB-S1WALL-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N3Wall-FlexLab-X3-ZoneB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    8.0004,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.1677,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.1677,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5273,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    7.5273,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZONEB-S1WALL-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N3Wall-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    8.0004,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    9.1677,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    9.1677,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-W1Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1Wall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    8.0004,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W2Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-W2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-X3-ElecRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5273,11.612,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    7.5273,11.612,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.5273,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.5273,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EastWall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-EastWall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    WestWall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,11.612,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,11.612,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor-FlexLab-X3-MechRoom-ZoneA,  !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB,              !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,11.612,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,10.362,0,  !- X,Y,Z ==> Vertex 4 {m}
    4.6593,10.362,0,  !- X,Y,Z ==> Vertex 5 {m}
    4.6593,11.612,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-N1Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,11.612,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,11.612,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.6593,11.612,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.6593,11.612,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-N2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6593,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.6593,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ROOF1-FlexLab-X3-MechRoom-ZoneA,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6593,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.6593,10.362,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,10.362,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ROOF2-FlexLab-X3-MechRoom-ZoneA,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,11.612,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    4.6593,11.612,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    4.6593,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S1WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N5Wall-FlexLab-X3-ZoneA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7457,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    5.7457,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S2WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N4Wall-FlexLab-X3-ZoneA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4053,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    4.4053,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7457,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7457,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S1WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N5Wall-FlexLab-X3-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7457,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    5.7457,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S2WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N4Wall-FlexLab-X3-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4053,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.4053,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    5.7457,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    5.7457,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-W1Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4053,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.4053,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-W2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6593,11.612,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.6593,11.612,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.6593,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.6593,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-E1Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W1Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    8.0004,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-E2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W2Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5273,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    7.5273,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.5273,11.612,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.5273,11.612,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor-FlexLab-X3-MechRoom-ZoneB,  !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB,              !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5273,11.612,0,  !- X,Y,Z ==> Vertex 1 {m}
    7.5273,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,9.322,0,  !- X,Y,Z ==> Vertex 4 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 5 {m}
    6.1021,11.612,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-N1Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5273,11.612,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    7.5273,11.612,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,11.612,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,11.612,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-N2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004,10.362,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    8.0004,10.362,0,  !- X,Y,Z ==> Vertex 2 {m}
    7.5273,10.362,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.5273,10.362,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ROOF1-FlexLab-X3-MechRoom-ZoneB,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5273,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    7.5273,11.612,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,11.612,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ROOF2-FlexLab-X3-MechRoom-ZoneB,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    8.0004,10.362,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    7.5273,10.362,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    7.5273,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S1WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N5Wall-FlexLab-X3-ZoneB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.4574,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.4574,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S2WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N4Wall-FlexLab-X3-ZoneB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.4574,9.322,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    6.4574,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S1WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N5Wall-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.4574,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.4574,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4Wall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S2WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N4Wall-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.4574,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    6.4574,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WestWall-FlexLab-X3-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-WestWall-MechRoom-Const,  !- Construction Name
    FlexLab-X3-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EastWall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,11.612,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,11.612,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-E1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W1Wall-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,0,4.4954,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,0.800399999999998,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,0.800399999999998,4.4735;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-E2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W2Wall-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,0.800399999999998,4.4735,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,0.800399999999998,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,8.782,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,8.782,4.2656;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E3Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-E3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W3Wall-FlexLab-X3-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,8.782,4.2656,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,8.782,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.648100000000001,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    0.648100000000001,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N2Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.2389,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    3.2389,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    0.648100000000001,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0.648100000000001,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N3Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S3Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4053,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    4.4053,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    3.2389,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    3.2389,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N4Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N4Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S4Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7457,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    5.7457,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N5Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N5Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S3Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    5.7457,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    5.7457,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof-FlexLab-X3-PlnmA,   !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,0,4.4954,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.322,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.4954;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-S1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.0453,0,4.4954,  !- X,Y,Z ==> Vertex 1 {m}
    6.0453,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,0,4.4954;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-S2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.1213,0,4.4954,  !- X,Y,Z ==> Vertex 1 {m}
    0.1213,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.0453,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.0453,0,4.4954;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-S3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.4954,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    0.1213,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0.1213,0,4.4954;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.4954,  !- X,Y,Z ==> Vertex 1 {m}
    0,0.8004,4.4735,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.8004,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W2Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0.8004,4.4735,  !- X,Y,Z ==> Vertex 1 {m}
    0,8.522,4.2636,  !- X,Y,Z ==> Vertex 2 {m}
    0,8.522,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.8004,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W3Wall-FlexLab-X3-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,8.522,4.2636,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.322,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.522,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-E1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    X2A-Temperature,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,0,4.4954,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,0.800399999999998,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,0.800399999999998,4.4735;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E3Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-E3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,8.522,4.2636,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,8.522,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    11.7589,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    11.7589,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N2Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.7589,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    11.7589,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    9.1677,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    9.1677,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N3Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S3Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.1677,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    9.1677,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N4Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N4Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S4Wall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    8.0004,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.4574,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.4574,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N5Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N5Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S3Wall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.4574,9.322,4.2418,  !- X,Y,Z ==> Vertex 1 {m}
    6.4574,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,4.2418;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof-FlexLab-X3-PlnmB,   !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,0,4.4954,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,9.322,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,4.2418,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,0,4.4954;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-S1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.0957,0,4.4954,  !- X,Y,Z ==> Vertex 1 {m}
    12.0957,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,0,4.4954;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-S2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1713,0,4.4954,  !- X,Y,Z ==> Vertex 1 {m}
    6.1713,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    12.0957,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    12.0957,0,4.4954;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-S3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,0,4.4954,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1713,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1713,0,4.4954;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-W1Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1Wall-FlexLab-X3-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,0,4.4954,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,0.800399999999998,4.4735,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,0.800399999999998,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W2Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-W2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2Wall-FlexLab-X3-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,0.800399999999998,4.4735,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,8.782,4.2565,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,8.782,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,0.800399999999998,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W3Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-W3Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E3Wall-FlexLab-X3-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,8.782,4.2565,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,4.2418,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,8.782,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-E1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W1Wall-FlexLab-X3-ZoneB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,0.800399999999998,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,0.800399999999998,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-E2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W2Wall-FlexLab-X3-ZoneB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,0.800399999999998,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,0.800399999999998,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,8.782,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,8.782,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E3Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-E3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W3Wall-FlexLab-X3-ZoneB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,8.782,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,8.782,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor-FlexLab-X3-ZoneA,  !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB,              !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.322,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.648100000000001,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0.648100000000001,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N2Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.2389,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    3.2389,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.648100000000001,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.648100000000001,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N3Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1Wall-FlexLab-X3-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.4053,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    4.4053,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.2389,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.2389,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N4Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N4Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7457,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    5.7457,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.4053,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.4053,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N5Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N5Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1Wall-FlexLab-X3-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.7457,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.7457,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-S1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.0453,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.0453,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-S2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.1213,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0.1213,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.0453,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.0453,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-S3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.1213,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.1213,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0.8004,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0,0.8004,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W2Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,8.522,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0,8.522,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.8004,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.8004,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W3Wall-FlexLab-X3-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,8.522,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,8.522,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E1Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-E1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB,        !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    X2A-Temperature,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,0.800399999999998,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,0.800399999999998,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E3Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-E3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,8.522,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,8.522,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor-FlexLab-X3-ZoneB,  !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB,              !- Construction Name
    FlexLab-X3-ZoneB,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,9.322,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N1Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.7589,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.7589,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N2Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.7589,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    11.7589,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.1677,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.1677,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N3Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1Wall-FlexLab-X3-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.1677,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    9.1677,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.0004,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.0004,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N4Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N4Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    8.0004,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.4574,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.4574,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    N5Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N5Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1Wall-FlexLab-X3-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.4574,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.4574,9.322,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-S1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.0957,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.0957,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-S2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1713,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1713,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.0957,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.0957,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-S3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB,        !- Zone Name
    outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1713,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1713,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W1Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-W1Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1Wall-FlexLab-X3-ZoneA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,0.800399999999998,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,0.800399999999998,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W2Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-W2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2Wall-FlexLab-X3-ZoneA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,8.782,2.7435,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,8.782,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,0.800399999999998,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,0.800399999999998,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W3Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-W3Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E3Wall-FlexLab-X3-ZoneA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,8.782,2.7435,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,8.782,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2Wall-FlexLab-X3-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-E2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB,        !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    X2A-Temperature,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,0.8004,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,0.8004,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,7.822,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,7.822,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2.5Wall-FlexLab-X3-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-E2Wall-Const,      !- Construction Name
    FlexLab-X3-ZoneB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,7.822,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,7.822,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,8.522,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,8.522,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2Wall-FlexLab-X3-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-E2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    X2A-Temperature,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,0.8004,4.4735,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,0.8004,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,7.822,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,7.822,4.282542;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2.5Wall-FlexLab-X3-PlnmB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-E2Wall-Const,      !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,7.822,4.282542,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,7.822,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,8.522,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,8.522,4.2636;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor-FlexLab-X3-PlnmA,  !- Name
    FLOOR,                   !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceiling-FlexLab-X3-ZoneA,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor-FlexLab-X3-PlnmB,  !- Name
    FLOOR,                   !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceiling-FlexLab-X3-ZoneB,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,9.322,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,0,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,0,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,9.322,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceiling-FlexLab-X3-ZoneA,!- Name
    Ceiling,                 !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-X3-ZoneA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor-FlexLab-X3-PlnmA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceiling-FlexLab-X3-ZoneB,!- Name
    Ceiling,                 !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-X3-ZoneB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor-FlexLab-X3-PlnmB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042,0,2.743,  !- X,Y,Z ==> Vertex 1 {m}
    12.204,9.322,2.743,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,9.322,2.743,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,0,2.743;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    Win-FlexLab-X3-ZoneA,    !- Name
    Window,                  !- Surface Type
    GlzSys_A,                !- Construction Name
    S2Wall-FlexLab-X3-ZoneA, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ShadingControl_ZoneA,    !- Shading Control Name
    Win_Frame,               !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0.1556, 0, 2.665,                   !- X,Y,Z  1 {m}
    0.1556, 0, 1.2365,                  !- X,Y,Z  2 {m}
    6.0056, 0, 1.2365,                  !- X,Y,Z  3 {m}
    6.0056, 0, 2.665;                   !- X,Y,Z  4 {m}

  FenestrationSurface:Detailed,
    Win-FlexLab-X3-ZoneB,    !- Name
    Window,                  !- Surface Type
    GlzSys_B,                !- Construction Name
    S2Wall-FlexLab-X3-ZoneB, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ShadingControl_ZoneB,    !- Shading Control Name
    Win_Frame,               !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    6.2063, 0, 2.665,                   !- X,Y,Z  1 {m}
    6.2063, 0, 1.2365,                  !- X,Y,Z  2 {m}
    12.06, 0, 1.2365,                   !- X,Y,Z  3 {m}
    12.06, 0, 2.665;                    !- X,Y,Z  4 {m}

!-   ===========  ALL OBJECTS IN CLASS: DOOR ===========

  Door,
    Exterior_Door_ZoneA,     !- Name
    AllDoor,                 !- Construction Name
    N2Wall-FlexLab-X3-ZoneA, !- Building Surface Name
    1,                       !- Multiplier
    0.99,                    !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1.47,                    !- Length {m}
    2.43;                    !- Height {m}

  Door,
    Exterior_Door_ElecA,     !- Name
    AllDoor,                 !- Construction Name
    WestWall-FlexLab-X3-ElecRoom-ZoneA,  !- Building Surface Name
    1,                       !- Multiplier
    0.41,                    !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1.47,                    !- Length {m}
    2.43;                    !- Height {m}

  Door,
    Exterior_Door_ZoneB,     !- Name
    AllDoor,                 !- Construction Name
    N2Wall-FlexLab-X3-ZoneB, !- Building Surface Name
    1,                       !- Multiplier
    0.83,                    !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1.47,                    !- Length {m}
    2.43;                    !- Height {m}

  Door,
    Exterior_Door_ElecB,     !- Name
    AllDoor,                 !- Construction Name
    EastWall-FlexLab-X3-ElecRoom-ZoneB,  !- Building Surface Name
    1,                       !- Multiplier
    0.29,                    !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1.47,                    !- Length {m}
    2.43;                    !- Height {m}

!-   ===========  ALL OBJECTS IN CLASS: DOOR:INTERZONE ===========

  Door:Interzone,
    Interior_Door_ClosetA,   !- Name
    AllDoor,                 !- Construction Name
    S2Wall-Flexlab-X3-MechRoom-ZoneA,  !- Building Surface Name
    Interior_Door_ZoneA,     !- Outside Boundary Condition Object
    1,                       !- Multiplier
    0.01,                    !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1.32,                    !- Length {m}
    2.43;                    !- Height {m}

  Door:Interzone,
    Interior_Door_ZoneA,     !- Name
    AllDoor,                 !- Construction Name
    N4Wall-FlexLab-X3-ZoneA, !- Building Surface Name
    Interior_Door_ClosetA,   !- Outside Boundary Condition Object
    1,                       !- Multiplier
    0.01,                    !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1.32,                    !- Length {m}
    2.43;                    !- Height {m}

  Door:Interzone,
    Interior_Door_ClosetB,   !- Name
    AllDoor,                 !- Construction Name
    S2Wall-FlexLab-X3-MechRoom-ZoneB,  !- Building Surface Name
    Interior_Door_ZoneB,     !- Outside Boundary Condition Object
    1,                       !- Multiplier
    0.11,                    !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1.32,                    !- Length {m}
    2.43;                    !- Height {m}

  Door:Interzone,
    Interior_Door_ZoneB,     !- Name
    AllDoor,                 !- Construction Name
    N4Wall-FlexLab-X3-ZoneB, !- Building Surface Name
    Interior_Door_ClosetB,   !- Outside Boundary Condition Object
    1,                       !- Multiplier
    0.11,                    !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1.32,                    !- Length {m}
    2.43;                    !- Height {m}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

  WindowProperty:ShadingControl,
    ShadingControl_ZoneA,    !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    FMU_shading_ZoneA,       !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Roll Shade,              !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

  WindowProperty:ShadingControl,
    ShadingControl_ZoneB,    !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    FMU_shading_ZoneB,       !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Roll Shade,              !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

  WindowProperty:FrameAndDivider,
    Win_Frame,               !- Name
    0.035,                   !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    5.572,                   !- Frame Conductance {W/m2-K}
    1.458635,                !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0;                       !- Inside Reveal Solar Absorptance

!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

  Shading:Building:Detailed,
    Flexlax-X2 Shade,        !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.2042,0,9.3,  !- X,Y,Z ==> Vertex 1 {m}
    12.2042,0,4.4954,  !- X,Y,Z ==> Vertex 2 {m}
    12.2042,7.822,4.282542,  !- X,Y,Z ==> Vertex 3 {m}
    12.2042,7.822,9.3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Middle Fin,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.1021,-0.473000000000001,4.41,  !- X,Y,Z ==> Vertex 1 {m}
    6.1021,-0.473000000000001,0.46,  !- X,Y,Z ==> Vertex 2 {m}
    6.1021,-0.270000000000001,0.46,  !- X,Y,Z ==> Vertex 3 {m}
    6.1021,-0.270000000000001,4.41;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    Westside Fin,            !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0602999999999998,-0.473000000000001,4.41,  !- X,Y,Z ==> Vertex 1 {m}
    0.0602999999999998,-0.473000000000001,0.46,  !- X,Y,Z ==> Vertex 2 {m}
    0.0602999999999998,-0.270000000000001,0.46,  !- X,Y,Z ==> Vertex 3 {m}
    0.0602999999999998,-0.270000000000001,4.41;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Shading:Building:Detailed,
    Eastside Fin,            !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.2513,-0.473000000000001,4.41,  !- X,Y,Z ==> Vertex 1 {m}
    12.2513,-0.473000000000001,0.46,  !- X,Y,Z ==> Vertex 2 {m}
    12.2513,-0.270000000000001,0.46,  !- X,Y,Z ==> Vertex 3 {m}
    12.2513,-0.270000000000001,4.41;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SHADINGPROPERTY:REFLECTANCE ===========

  ShadingProperty:Reflectance,
    Flexlax-X2 Shade,        !- Shading Surface Name
    0.35,                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.35,                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0.0;                     !- Fraction of Shading Surface That Is Glazed

!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECOEFFICIENTS ===========
! ===========  Internal Loads ===========
! ## include InternalLoads.idf
! ===========  Neighboring Cell Temperature ===========

  SurfaceProperty:OtherSideCoefficients,
    X2A-Temperature,         !- Name
    7.69,                    !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    22,                      !- Constant Temperature {C}
    1.000000,                !- Constant Temperature Coefficient
    0.000000,                !- External Dry-Bulb Temperature Coefficient
    0.000000,                !- Ground Temperature Coefficient
    0.000000,                !- Wind Speed Coefficient
    0.000000;                !- Zone Air Temperature Coefficient

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    FlexLab-X3-ZoneA People 1,  !- Name
    FlexLab-X3-ZoneA,        !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    16.588,                  !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY-SCHED,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF-SCHED,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING-SCHED,          !- Clothing Insulation Schedule Name
    AIR_VELO-SCHED,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    FlexLab-X3-ZoneB People 1,  !- Name
    FlexLab-X3-ZoneB,        !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.58,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY-SCHED,          !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF-SCHED,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING-SCHED,          !- Clothing Insulation Schedule Name
    AIR_VELO-SCHED,          !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    FlexLab-X3-ZoneA Lights, !- Name
    FlexLab-X3-ZoneA,        !- Zone or ZoneList Name
    LIGHT-SCHED,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.26,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    FlexLab-X3-ZoneB Lights, !- Name
    FlexLab-X3-ZoneB,        !- Zone or ZoneList Name
    LIGHT-SCHED,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.26,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    FlexLab-X3-ZoneA ElecEq, !- Name
    FlexLab-X3-ZoneA,        !- Zone or ZoneList Name
    EQUIP-SCHED,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

  ElectricEquipment,
    FlexLab-X3-ZoneB ElecEq, !- Name
    FlexLab-X3-ZoneB,        !- Zone or ZoneList Name
    EQUIP-SCHED,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    FlexLab-X3-ZoneA Infil,  !- Name
    FlexLab-X3-ZoneA,        !- Zone or ZoneList Name
    INFIL-SCHED,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FlexLab-X3-ZoneB Infil,  !- Name
    FlexLab-X3-ZoneB,        !- Zone or ZoneList Name
    INFIL-SCHED,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

  DesignSpecification:OutdoorAir,
    SZ DSOA Zone A,          !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

  DesignSpecification:OutdoorAir,
    SZ DSOA Zone B,          !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

  AirTerminal:SingleDuct:Uncontrolled,
    Zone A Direct Air,       !- Name
    ALWAYSON,                !- Availability Schedule Name
    Zone A Supply Inlet,     !- Zone Supply Air Node Name
    1.27425809664;           !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Zone B Direct Air,       !- Name
    ALWAYSON,                !- Availability Schedule Name
    Zone B Supply Inlet,     !- Zone Supply Air Node Name
    1.27425809664;           !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    Zone A Equipment,        !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone A Direct Air,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone B Equipment,        !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone B Direct Air,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    FlexLab-X3-ZoneA,        !- Zone Name
    Zone A Equipment,        !- Zone Conditioning Equipment List Name
    Zone A Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone A Zone Air Node,    !- Zone Air Node Name
    Zone A Return Outlet;    !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    FlexLab-X3-ZoneB,        !- Zone Name
    Zone B Equipment,        !- Zone Conditioning Equipment List Name
    Zone B Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone B Zone Air Node,    !- Zone Air Node Name
    Zone B Return Outlet;    !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

  Fan:VariableVolume,
    Sys-A Supply Fan,        !- Name
    ALWAYSON,                !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    1.27425809664,           !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.0,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242,               !- Fan Power Coefficient 3
    -0.11635563,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys-A Heating Coil Outlet,  !- Air Inlet Node Name
    Sys-A Fan Outlet;        !- Air Outlet Node Name

  Fan:VariableVolume,
    Sys-B Supply Fan,        !- Name
    ALWAYSON,                !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    1.27425809664,           !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.0,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242,               !- Fan Power Coefficient 3
    -0.11635563,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys-B Heating Coil Outlet,  !- Air Inlet Node Name
    Sys-B Fan Outlet;        !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

  Coil:Cooling:Water,
    Sys-A Cooling Coil,      !- Name
    AlwaysOn,                !- Availability Schedule Name
    8.76953779999999E-04,    !- Design Water Flow Rate {m3/s}
    1.27425809664,           !- Design Air Flow Rate {m3/s}
    11.1111111111111,        !- Design Inlet Water Temperature {C}
    23.8888888888889,        !- Design Inlet Air Temperature {C}
    13.3333333333333,        !- Design Outlet Air Temperature {C}
    0.009,                   !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Sys-A CW Sec Demand pump Outlet Node,  !- Water Inlet Node Name
    Sys-A Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    SYS-A AIR LOOP INLET NODE,  !- Air Inlet Node Name
    Sys-A Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    ,                        !- Type of Analysis
    ;                        !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    Sys-B Cooling Coil,      !- Name
    ALWAYSON,                !- Availability Schedule Name
    8.76953779999999E-04,    !- Design Water Flow Rate {m3/s}
    1.27425809664,           !- Design Air Flow Rate {m3/s}
    11.1111111111111,        !- Design Inlet Water Temperature {C}
    23.8888888888889,        !- Design Inlet Air Temperature {C}
    13.3333333333333,        !- Design Outlet Air Temperature {C}
    0.009,                   !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Sys-B CW Sec Demand pump Outlet Node,  !- Water Inlet Node Name
    Sys-B Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    SYS-B AIR LOOP INLET NODE,  !- Air Inlet Node Name
    Sys-B Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    ,                        !- Type of Analysis
    ;                        !- Heat Exchanger Configuration

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

  Coil:Heating:Water,
    Sys-A Heating Coil,      !- Name
    ALWAYSON,                !- Availability Schedule Name
    0,                       !- U-Factor Times Area Value {W/K}
    0,                       !- Maximum Water Flow Rate {m3/s}
    Sys-A HW Sec Demand pump Outlet Node,  !- Water Inlet Node Name
    Sys-A Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    Sys-A Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    Sys-A Heating Coil Outlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    10392.5942771,           !- Rated Capacity {W}
    44.4444444444444,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    33.3333333333333,        !- Rated Outlet Water Temperature {C}
    28.8888888888889,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Sys-B Heating Coil,      !- Name
    ALWAYSON,                !- Availability Schedule Name
    0,                       !- U-Factor Times Area Value {W/K}
    0,                       !- Maximum Water Flow Rate {m3/s}
    Sys-B HW Sec Demand pump Outlet Node,  !- Water Inlet Node Name
    Sys-B Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    Sys-B Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    Sys-B Heating Coil Outlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    10392.5942771,           !- Rated Capacity {W}
    44.4444444444444,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    33.3333333333333,        !- Rated Outlet Water Temperature {C}
    28.8888888888889,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

  Controller:WaterCoil,
    Sys-A Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    FLOW,                    !- Actuator Variable
    Sys-A Cooling Coil Air Outlet Node,  !- Sensor Node Name
    Sys-A CW Sec Demand pump Outlet Node,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    0.0011,                  !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Sys-A Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    FLOW,                    !- Actuator Variable
    Sys-A Heating Coil Outlet,  !- Sensor Node Name
    Sys-A HW Sec Demand pump Outlet Node,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    0.0011,                  !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Sys-B Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    FLOW,                    !- Actuator Variable
    Sys-B Cooling Coil Air Outlet Node,  !- Sensor Node Name
    Sys-B CW Sec Demand pump Outlet Node,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    0.0011,                  !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Sys-B Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    FLOW,                    !- Actuator Variable
    Sys-B Heating Coil Outlet,  !- Sensor Node Name
    Sys-B HW Sec Demand pump Outlet Node,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    0.0011,                  !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

  AirLoopHVAC:ControllerList,
    Sys-A Water System Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Sys-A Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Sys-A Heating Coil Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    Sys-B Water System Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Sys-B Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Sys-B Heating Coil Controller;  !- Controller 2 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

  AirLoopHVAC,
    Sys-A,                   !- Name
    Sys-A Water System Controllers,  !- Controller List Name
    Sys-A Availability Managers,  !- Availability Manager List Name
    1.27425809664,           !- Design Supply Air Flow Rate {m3/s}
    Sys-A Branches,          !- Branch List Name
    ,                        !- Connector List Name
    Sys-A Air Loop Inlet Node,  !- Supply Side Inlet Node Name
    Sys-A Return Air Outlet, !- Demand Side Outlet Node Name
    Sys-A Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Sys-A Fan Outlet;        !- Supply Side Outlet Node Names

  AirLoopHVAC,
    Sys-B,                   !- Name
    Sys-B Water System Controllers,  !- Controller List Name
    Sys-B Availability Managers,  !- Availability Manager List Name
    1.27425809664,           !- Design Supply Air Flow Rate {m3/s}
    Sys-B Branches,          !- Branch List Name
    ,                        !- Connector List Name
    Sys-B Air Loop Inlet Node,  !- Supply Side Inlet Node Name
    Sys-B Return Air Outlet, !- Demand Side Outlet Node Name
    Sys-B Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Sys-B Fan Outlet;        !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    Sys-A Zone Splitter,     !- Name
    Sys-A Zone Equip Inlet,  !- Inlet Node Name
    Zone A Supply Inlet;     !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    Sys-B Zone Splitter,     !- Name
    Sys-B Zone Equip Inlet,  !- Inlet Node Name
    Zone B Supply Inlet;     !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
    Sys-A Supply Path,       !- Name
    Sys-A Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys-A Zone Splitter;     !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    Sys-B Supply Path,       !- Name
    Sys-B Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys-B Zone Splitter;     !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
    Sys-A Zone Mixer,        !- Name
    Sys-A Return Air Outlet, !- Outlet Node Name
    Plenum-A Out Node;       !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    Sys-B Zone Mixer,        !- Name
    Sys-B Return Air Outlet, !- Outlet Node Name
    Plenum-B Out Node;       !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

  AirLoopHVAC:ReturnPlenum,
    ReturnPlenum-A,          !- Name
    FlexLab-X3-PlnmA,        !- Zone Name
    Plenum-A Node,           !- Zone Node Name
    Plenum-A Out Node,       !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Zone A Return Outlet;    !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPlenum,
    ReturnPlenum-B,          !- Name
    FlexLab-X3-PlnmB,        !- Zone Name
    Plenum-B,                !- Zone Node Name
    Plenum-B Out Node,       !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Zone B Return Outlet;    !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
    Sys-A Return Path,       !- Name
    Sys-A Return Air Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    ReturnPlenum-A,          !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Sys-A Zone Mixer;        !- Component 2 Name

  AirLoopHVAC:ReturnPath,
    Sys-B Return Path,       !- Name
    Sys-B Return Air Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    ReturnPlenum-B,          !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Sys-B Zone Mixer;        !- Component 2 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    Sys-A Main Branch,       !- Name
    1.27425809664,           !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Sys-A Cooling Coil,      !- Component 1 Name
    SYS-A AIR LOOP INLET NODE,  !- Component 1 Inlet Node Name
    Sys-A Cooling Coil Air Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Coil:Heating:Water,      !- Component 2 Object Type
    Sys-A Heating Coil,      !- Component 2 Name
    Sys-A Cooling Coil Air Outlet Node,  !- Component 2 Inlet Node Name
    Sys-A Heating Coil Outlet,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Fan:VariableVolume,      !- Component 3 Object Type
    Sys-A Supply Fan,        !- Component 3 Name
    Sys-A Heating Coil Outlet,  !- Component 3 Inlet Node Name
    Sys-A Fan Outlet,        !- Component 3 Outlet Node Name
    ACTIVE;                  !- Component 3 Branch Control Type

  Branch,
    Sys-B Main Branch,       !- Name
    1.27425809664,           !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Sys-B Cooling Coil,      !- Component 1 Name
    SYS-B AIR LOOP INLET NODE,  !- Component 1 Inlet Node Name
    Sys-B Cooling Coil Air Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Coil:Heating:Water,      !- Component 2 Object Type
    Sys-B Heating Coil,      !- Component 2 Name
    Sys-B Cooling Coil Air Outlet Node,  !- Component 2 Inlet Node Name
    Sys-B Heating Coil Outlet,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Fan:VariableVolume,      !- Component 3 Object Type
    Sys-B Supply Fan,        !- Component 3 Name
    Sys-B Heating Coil Outlet,  !- Component 3 Inlet Node Name
    Sys-B Fan Outlet,        !- Component 3 Outlet Node Name
    ACTIVE;                  !- Component 3 Branch Control Type

  Branch,
    Sys-A CW Sec Supply Purchased Chilled Water Branch,  !- Name
    0.001009967528448,       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    Sys-A Purchased Cooling, !- Component 1 Name
    Sys-A Purchased Cool Inlet Node,  !- Component 1 Inlet Node Name
    Sys-A Purchased Cool Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Sys-A CW Sec Demand Inlet Branch,  !- Name
    0.001009967528448,       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Sys-A CW Sec Circ Pump2, !- Component 1 Name
    Sys-A CW Sec Demand Inlet Node,  !- Component 1 Inlet Node Name
    Sys-A CW Sec Demand pump Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    Sys-A Cooling Coil,      !- Component 2 Name
    Sys-A CW Sec Demand pump Outlet Node,  !- Component 2 Inlet Node Name
    Sys-A Cooling Coil Water Outlet Node,  !- Component 2 Outlet Node Name
    ACTIVE;                  !- Component 2 Branch Control Type

  Branch,
    Sys-B CW Sec Supply Purchased Chilled Water Branch,  !- Name
    0.001009967528448,       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    Sys-B Purchased Cooling, !- Component 1 Name
    Sys-B Purchased Cool Inlet Node,  !- Component 1 Inlet Node Name
    Sys-B Purchased Cool Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Sys-B CW Sec Demand Inlet Branch,  !- Name
    0.001009967528448,       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Sys-B CW Sec Circ Pump2, !- Component 1 Name
    Sys-B CW Sec Demand Inlet Node,  !- Component 1 Inlet Node Name
    Sys-B CW Sec Demand pump Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    Sys-B Cooling Coil,      !- Component 2 Name
    Sys-B CW Sec Demand pump Outlet Node,  !- Component 2 Inlet Node Name
    Sys-B Cooling Coil Water Outlet Node,  !- Component 2 Outlet Node Name
    ACTIVE;                  !- Component 2 Branch Control Type

  Branch,
    Sys-A HW Sec Supply Purchased Hot Water Branch,  !- Name
    9.48614360832002E-04,    !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictHeating,         !- Component 1 Object Type
    Sys-A Purchased Heating, !- Component 1 Name
    Sys-A Purchased Heat Inlet Node,  !- Component 1 Inlet Node Name
    Sys-A Purchased Heat Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Sys-A HW Sec Demand Inlet Branch,  !- Name
    9.48614360832002E-04,    !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Sys-A HW Sec Circ Pump2, !- Component 1 Name
    Sys-A HW Sec Demand Inlet Node,  !- Component 1 Inlet Node Name
    Sys-A HW Sec Demand pump Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Coil:Heating:Water,      !- Component 2 Object Type
    Sys-A Heating Coil,      !- Component 2 Name
    Sys-A HW Sec Demand pump Outlet Node,  !- Component 2 Inlet Node Name
    Sys-A Heating Coil Water Outlet Node,  !- Component 2 Outlet Node Name
    ACTIVE;                  !- Component 2 Branch Control Type

  Branch,
    Sys-B HW Sec Supply Purchased Hot Water Branch,  !- Name
    9.48614360832002E-04,    !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictHeating,         !- Component 1 Object Type
    Sys-B Purchased Heating, !- Component 1 Name
    Sys-B Purchased Heat Inlet Node,  !- Component 1 Inlet Node Name
    Sys-B Purchased Heat Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

  Branch,
    Sys-B HW Sec Demand Inlet Branch,  !- Name
    9.48614360832002E-04,    !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Sys-B HW Sec Circ Pump2, !- Component 1 Name
    Sys-B HW Sec Demand Inlet Node,  !- Component 1 Inlet Node Name
    Sys-B HW Sec Demand pump Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Coil:Heating:Water,      !- Component 2 Object Type
    Sys-B Heating Coil,      !- Component 2 Name
    Sys-B HW Sec Demand pump Outlet Node,  !- Component 2 Inlet Node Name
    Sys-B Heating Coil Water Outlet Node,  !- Component 2 Outlet Node Name
    ACTIVE;                  !- Component 2 Branch Control Type

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    Sys-A Branches,          !- Name
    Sys-A Main Branch;       !- Branch 1 Name

  BranchList,
    Sys-B Branches,          !- Name
    Sys-B Main Branch;       !- Branch 1 Name

  BranchList,
    Sys-A CW Sec Supply Branches,  !- Name
    Sys-A CW Sec Supply Purchased Chilled Water Branch;  !- Branch 1 Name

  BranchList,
    Sys-A CW Sec Demand Branches,  !- Name
    Sys-A CW Sec Demand Inlet Branch;  !- Branch 1 Name

  BranchList,
    Sys-B CW Sec Supply Branches,  !- Name
    Sys-B CW Sec Supply Purchased Chilled Water Branch;  !- Branch 1 Name

  BranchList,
    Sys-B CW Sec Demand Branches,  !- Name
    Sys-B CW Sec Demand Inlet Branch;  !- Branch 1 Name

  BranchList,
    Sys-A HW Sec Supply Branches,  !- Name
    Sys-A HW Sec Supply Purchased Hot Water Branch;  !- Branch 1 Name

  BranchList,
    Sys-A HW Sec Demand Branches,  !- Name
    Sys-A HW Sec Demand Inlet Branch;  !- Branch 1 Name

  BranchList,
    Sys-B HW Sec Supply Branches,  !- Name
    Sys-B HW Sec Supply Purchased Hot Water Branch;  !- Branch 1 Name

  BranchList,
    Sys-B HW Sec Demand Branches,  !- Name
    Sys-B HW Sec Demand Inlet Branch;  !- Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    Zone A Inlets,           !- Name
    Zone A Supply Inlet;     !- Node 1 Name

  NodeList,
    Sys-A Sup Air Temp Nodes,!- Name
    Sys-A Fan Outlet;        !- Node 1 Name

  NodeList,
    Sys-A Supply Fan Upstream Nodes,  !- Name
    SYS-A AIR LOOP INLET NODE,  !- Node 1 Name
    Sys-A Cooling Coil Air Outlet Node,  !- Node 2 Name
    Sys-A Heating Coil Outlet;  !- Node 3 Name

  NodeList,
    Zone B Inlets,           !- Name
    Zone B Supply Inlet;     !- Node 1 Name

  NodeList,
    Sys-B Sup Air Temp Nodes,!- Name
    Sys-B Fan Outlet;        !- Node 1 Name

  NodeList,
    Sys-B Supply Fan Upstream Nodes,  !- Name
    SYS-B AIR LOOP INLET NODE,  !- Node 1 Name
    Sys-B Cooling Coil Air Outlet Node,  !- Node 2 Name
    Sys-B Heating Coil Outlet;  !- Node 3 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

  OutdoorAir:NodeList,
    Sys-A Outside Air Inlet; !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    Sys-B Outside Air Inlet; !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

  Pump:VariableSpeed,
    Sys-A CW Sec Circ Pump2, !- Name
    Sys-A CW Sec Demand Inlet Node,  !- Inlet Node Name
    Sys-A CW Sec Demand pump Outlet Node,  !- Outlet Node Name
    0.0010094432,            !- Design Maximum Flow Rate {m3/s}
    71738.1557315797,        !- Design Pump Head {Pa}
    124.33,                  !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  Pump:VariableSpeed,
    Sys-B CW Sec Circ Pump2, !- Name
    Sys-B CW Sec Demand Inlet Node,  !- Inlet Node Name
    Sys-B CW Sec Demand pump Outlet Node,  !- Outlet Node Name
    0.0010094432,            !- Design Maximum Flow Rate {m3/s}
    71738.1557315797,        !- Design Pump Head {Pa}
    124.33,                  !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  Pump:VariableSpeed,
    Sys-A HW Sec Circ Pump2, !- Name
    Sys-A HW Sec Demand Inlet Node,  !- Inlet Node Name
    Sys-A HW Sec Demand pump Outlet Node,  !- Outlet Node Name
    9.46352999999999E-04,    !- Design Maximum Flow Rate {m3/s}
    62770.8862651323,        !- Design Pump Head {Pa}
    124.33,                  !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

  Pump:VariableSpeed,
    Sys-B HW Sec Circ Pump2, !- Name
    Sys-B HW Sec Demand Inlet Node,  !- Inlet Node Name
    Sys-B HW Sec Demand pump Outlet Node,  !- Outlet Node Name
    9.46352999999999E-04,    !- Design Maximum Flow Rate {m3/s}
    62770.8862651323,        !- Design Pump Head {Pa}
    124.33,                  !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: DISTRICTCOOLING ===========

  DistrictCooling,
    Sys-A Purchased Cooling, !- Name
    Sys-A Purchased Cool Inlet Node,  !- Chilled Water Inlet Node Name
    Sys-A Purchased Cool Outlet Node,  !- Chilled Water Outlet Node Name
    10000000,                !- Nominal Capacity {W}
    ALWAYSON;                !- Capacity Fraction Schedule Name

  DistrictCooling,
    Sys-B Purchased Cooling, !- Name
    Sys-B Purchased Cool Inlet Node,  !- Chilled Water Inlet Node Name
    Sys-B Purchased Cool Outlet Node,  !- Chilled Water Outlet Node Name
    10000000,                !- Nominal Capacity {W}
    ALWAYSON;                !- Capacity Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: DISTRICTHEATING ===========

  DistrictHeating,
    Sys-A Purchased Heating, !- Name
    Sys-A Purchased Heat Inlet Node,  !- Hot Water Inlet Node Name
    Sys-A Purchased Heat Outlet Node,  !- Hot Water Outlet Node Name
    10000000,                !- Nominal Capacity {W}
    ALWAYSON;                !- Capacity Fraction Schedule Name

  DistrictHeating,
    Sys-B Purchased Heating, !- Name
    Sys-B Purchased Heat Inlet Node,  !- Hot Water Inlet Node Name
    Sys-B Purchased Heat Outlet Node,  !- Hot Water Outlet Node Name
    10000000,                !- Nominal Capacity {W}
    ALWAYSON;                !- Capacity Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

  PlantLoop,
    Sys-A Secondary Chilled Water Loop,  !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Sys-A CW Sec Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Sys-A CW Sec Demand pump Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    0.0010094432,            !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    SYS-A PURCHASED COOL INLET NODE,  !- Plant Side Inlet Node Name
    SYS-A PURCHASED COOL OUTLET NODE,  !- Plant Side Outlet Node Name
    Sys-A CW Sec Supply Branches,  !- Plant Side Branch List Name
    ,                        !- Plant Side Connector List Name
    Sys-A CW Sec Demand Inlet Node,  !- Demand Side Inlet Node Name
    SYS-A COOLING COIL WATER OUTLET NODE,  !- Demand Side Outlet Node Name
    Sys-A CW Sec Demand Branches,  !- Demand Side Branch List Name
    ,                        !- Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

  PlantLoop,
    Sys-B Secondary Chilled Water Loop,  !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Sys-B CW Sec Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Sys-B CW Sec Demand pump Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    0.0010094432,            !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    SYS-B PURCHASED COOL INLET NODE,  !- Plant Side Inlet Node Name
    SYS-B PURCHASED COOL OUTLET NODE,  !- Plant Side Outlet Node Name
    Sys-B CW Sec Supply Branches,  !- Plant Side Branch List Name
    ,                        !- Plant Side Connector List Name
    Sys-B CW Sec Demand Inlet Node,  !- Demand Side Inlet Node Name
    SYS-B COOLING COIL WATER OUTLET NODE,  !- Demand Side Outlet Node Name
    Sys-B CW Sec Demand Branches,  !- Demand Side Branch List Name
    ,                        !- Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

  PlantLoop,
    Sys-A Secondary Hot Water Loop,  !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Sys-A HW Sec Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Sys-A HW Sec Demand pump Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    9.46352999999999E-04,    !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    SYS-A PURCHASED HEAT INLET NODE,  !- Plant Side Inlet Node Name
    SYS-A PURCHASED HEAT OUTLET NODE,  !- Plant Side Outlet Node Name
    Sys-A HW Sec Supply Branches,  !- Plant Side Branch List Name
    ,                        !- Plant Side Connector List Name
    Sys-A HW Sec Demand Inlet Node,  !- Demand Side Inlet Node Name
    SYS-A HEATING COIL WATER OUTLET NODE,  !- Demand Side Outlet Node Name
    Sys-A HW Sec Demand Branches,  !- Demand Side Branch List Name
    ,                        !- Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

  PlantLoop,
    Sys-B Secondary Hot Water Loop,  !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Sys-B HW Sec Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Sys-B HW Sec Demand pump Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    9.46352999999999E-04,    !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    SYS-B PURCHASED HEAT INLET NODE,  !- Plant Side Inlet Node Name
    SYS-B PURCHASED HEAT OUTLET NODE,  !- Plant Side Outlet Node Name
    Sys-B HW Sec Supply Branches,  !- Plant Side Branch List Name
    ,                        !- Plant Side Connector List Name
    Sys-B HW Sec Demand Inlet Node,  !- Demand Side Inlet Node Name
    SYS-B HEATING COIL WATER OUTLET NODE,  !- Demand Side Outlet Node Name
    Sys-B HW Sec Demand Branches,  !- Demand Side Branch List Name
    ,                        !- Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    Sys-A Cooling Plant,     !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    Sys-A Purchased Cooling; !- Equipment 1 Name

  PlantEquipmentList,
    Sys-B Cooling Plant,     !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    Sys-B Purchased Cooling; !- Equipment 1 Name

  PlantEquipmentList,
    Sys-A Heating Plant,     !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    Sys-A Purchased Heating; !- Equipment 1 Name

  PlantEquipmentList,
    Sys-B Heating Plant,     !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    Sys-B Purchased Heating; !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

  PlantEquipmentOperation:CoolingLoad,
    Sys-A CW Sec Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    10000000,                !- Load Range 1 Upper Limit {W}
    Sys-A Cooling Plant;     !- Range 1 Equipment List Name

  PlantEquipmentOperation:CoolingLoad,
    Sys-B CW Sec Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    10000000,                !- Load Range 1 Upper Limit {W}
    Sys-B Cooling Plant;     !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    Sys-A HW Sec Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    10000000,                !- Load Range 1 Upper Limit {W}
    Sys-A Heating Plant;     !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    Sys-B HW Sec Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    10000000,                !- Load Range 1 Upper Limit {W}
    Sys-B Heating Plant;     !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    Sys-A CW Sec Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Sys-A CW Sec Operation Scheme,  !- Control Scheme 1 Name
    ALWAYSON;                !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    Sys-B CW Sec Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Sys-B CW Sec Operation Scheme,  !- Control Scheme 1 Name
    ALWAYSON;                !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    Sys-A HW Sec Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Sys-A HW Sec Operation Scheme,  !- Control Scheme 1 Name
    ALWAYSON;                !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    Sys-B HW Sec Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Sys-B HW Sec Operation Scheme,  !- Control Scheme 1 Name
    ALWAYSON;                !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    SysAFanFlowRate,         !- Name
    Sys-A Fan Flow Rate,     !- Output:Variable or Output:Meter Index Key Name
    Schedule Value ;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    SysBFanFlowRate,         !- Name
    Sys-B Fan Flow Rate,     !- Output:Variable or Output:Meter Index Key Name
    Schedule Value ;         !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    SysAFanFlowRateAct,      !- Name
    SYS-A SUPPLY FAN,        !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SysBFanFlowRateAct,      !- Name
    SYS-B SUPPLY FAN,        !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    ProgramCallingManager,   !- Name
    AfterPredictorBeforeHVACManagers,  !- EnergyPlus Model Calling Point
    FixingFlowRate;          !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    FixingFlowRate,          !- Name
    SET SysAFanFlowRateAct = SysAFanFlowRate,  !- Program Line 1
    SET SysBFanFlowRateAct = SysBFanFlowRate;  !- Program Line 2

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

  AvailabilityManager:Scheduled,
    Sys-A Availability,      !- Name
    ALWAYSOn;                !- Schedule Name

  AvailabilityManager:Scheduled,
    Sys-B Availability,      !- Name
    ALWAYSON;                !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    Sys-A Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Sys-A Availability;      !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    Sys-B Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Sys-B Availability;      !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    Sys-A CW Sec Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Sys-A CW Supply Temp,    !- Schedule Name
    Sys-A CW Sec Demand pump Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Sys-B CW Sec Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Sys-B CW Supply Temp,    !- Schedule Name
    Sys-B CW Sec Demand pump Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Sys-A HW Sec Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Sys-A HW Supply Temp,    !- Schedule Name
    Sys-A HW Sec Demand pump Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Sys-B HW Sec Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Sys-B HW Supply Temp,    !- Schedule Name
    Sys-B HW Sec Demand pump Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Sys-A Fan Flow Rate Setpoint Manager,  !- Name
    MassFlowRate,            !- Control Variable
    Sys-A Fan Flow Rate,     !- Schedule Name
    Sys-A Sup Air Temp Nodes;!- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Sys-B Fan Flow Rate Setpoint Manager,  !- Name
    MassFlowRate,            !- Control Variable
    Sys-B Fan Flow Rate,     !- Schedule Name
    Sys-B Sup Air Temp Nodes;!- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Sys-A Supply Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Sys-A Supply Air Temperature,  !- Schedule Name
    Sys-A Sup Air Temp Nodes;!- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Sys-B Supply Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Sys-B Supply Air Temperature,  !- Schedule Name
    Sys-B Sup Air Temp Nodes;!- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

  SetpointManager:MixedAir,
    Sys-A Setpoint Manager 2,!- Name
    Temperature,             !- Control Variable
    Sys-A Fan Outlet,        !- Reference Setpoint Node Name
    Sys-A Heating Coil Outlet,  !- Fan Inlet Node Name
    Sys-A Fan Outlet,        !- Fan Outlet Node Name
    Sys-A Supply Fan Upstream Nodes;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Sys-B Setpoint Manager 2,!- Name
    Temperature,             !- Control Variable
    Sys-B Fan Outlet,        !- Reference Setpoint Node Name
    Sys-B Heating Coil Outlet,  !- Fan Inlet Node Name
    Sys-B Fan Outlet,        !- Fan Outlet Node Name
    Sys-B Supply Fan Upstream Nodes;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,regular,Name;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
! ===========  Outputs ===========

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;

  Output:Variable,*,Site Outdoor Air Relative Humidity,Timestep;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,Timestep;

  Output:Variable,FLEXLAB-X3-ZONEA,Zone Mean Air Temperature,Timestep;

  Output:Variable,FLEXLAB-X3-ZONEB,Zone Mean Air Temperature,Timestep;

  Output:Variable,*,Lights Electric Power,Timestep;

  Output:Variable,*,Electric Equipment Electric Power,Timestep;

  Output:Variable,*,Pump Electric Power,Timestep;

  Output:Variable,*,Fan Electric Power,Timestep;

  Output:Variable,Sys-A Fan Outlet,System Node Mass Flow Rate,Timestep;

  Output:Variable,Sys-A Fan Outlet,System Node Temperature,Timestep;

  Output:Variable,Sys-A CW Sec Demand pump Outlet Node,System Node Mass Flow Rate,Timestep;

  Output:Variable,Sys-A CW Sec Demand pump Outlet Node,System Node Temperature,Timestep;

  Output:Variable,Sys-A HW Sec Demand pump Outlet Node,System Node Mass Flow Rate,Timestep;

  Output:Variable,Sys-A HW Sec Demand pump Outlet Node,System Node Temperature,Timestep;

  Output:Variable,Sys-B Fan Outlet,System Node Mass Flow Rate,Timestep;

  Output:Variable,Sys-B CW Sec Demand pump Outlet Node,System Node Mass Flow Rate,Timestep;

  Output:Variable,Sys-B CW Sec Demand pump Outlet Node,System Node Temperature,Timestep;

  Output:Variable,Sys-B HW Sec Demand pump Outlet Node,System Node Mass Flow Rate,Timestep;

  Output:Variable,Sys-B HW Sec Demand pump Outlet Node,System Node Temperature,Timestep;

  Output:Variable,Sys-B Fan Outlet,System Node Temperature,Timestep;

  Output:Variable,Sys-A Cooling Coil,Cooling Coil Total Cooling Rate,Timestep;

  Output:Variable,Sys-B Cooling Coil,Cooling Coil Total Cooling Rate,Timestep;

  Output:Variable,Sys-A Heating Coil,Heating Coil Heating Rate,Timestep;

  Output:Variable,Sys-B Heating Coil,Heating Coil Heating Rate,Timestep;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,Timestep;

!-   ===========  ALL OBJECTS IN CLASS: FMU ===========

ExternalInterface,           !- Object to activate external interface
FunctionalMockupUnitExport;  !- Name of external interface

ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Sys-A Fan Flow Rate,         !- Name
    Any Number,                  !- Schedule Type Limits Names
    SaFrA,                       !- FMU Variable Name
    0;                           !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Sys-A Supply Air Temperature,!- Name
    Any Number,                  !- Schedule Type Limits Names
    SaTempA,                     !- FMU Variable Name
    0;                           !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Sys-A CW Supply Temp,        !- Name
    Any Number,                  !- Schedule Type Limits Names
    CwTempA,                     !- FMU Variable Name
    0;                           !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Sys-A HW Supply Temp,        !- Name
    Any Number,                  !- Schedule Type Limits Names
    HwTempA,                     !- FMU Variable Name
    0;                           !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Sys-B Fan Flow Rate,         !- Name
    Any Number,                  !- Schedule Type Limits Names
    SaFrB,                       !- FMU Variable Name
    0;                           !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Sys-B Supply Air Temperature,!- Name
    Any Number,                  !- Schedule Type Limits Names
    SaTempB,                     !- FMU Variable Name
    0;                           !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Sys-B CW Supply Temp,        !- Name
    Any Number,                  !- Schedule Type Limits Names
    CwTempB,                     !- FMU Variable Name
    0;                           !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Sys-B HW Supply Temp,        !- Name
    Any Number,                  !- Schedule Type Limits Names
    HwTempB,                     !- FMU Variable Name
    0;                           !- Initial Value

ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    FMU_Shading_ZoneA,           !- Name
    Any Number,                  !- Schedule Type Limits Names
    ShadeA,                      !- FMU Variable Name
    0;                           !- Initial Value, 0 for not cover the window

ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    FMU_Shading_ZoneB,           !- Name
    Any Number,                  !- Schedule Type Limits Names
    ShadeB,                      !- FMU Variable Name
    0;                           !- Initial Value, 0 for not cover the window

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,                          !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature, !- Output:Variable Name
    OutTemp;                              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,                        !- Output:Variable Index Key Name
    Site Outdoor Air Relative Humidity, !- Output:Variable Name
    OutRH;                              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,                        !- Output:Variable Index Key Name
    Site Direct Solar Radiation Rate per Area, !- Output:Variable Name
    OutSI;                              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    FlexLab-X3-ZoneA,                                    !- Output:Variable Index Key Name
    Zone Windows Total Transmitted Solar Radiation Rate, !- Output:Variable Name
    SolarA;                                              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    FlexLab-X3-ZoneB,                                    !- Output:Variable Index Key Name
    Zone Windows Total Transmitted Solar Radiation Rate, !- Output:Variable Name
    SolarB;                                              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    FlexLab-X3-ZoneA,            !- Output:Variable Index Key Name
    Zone Mean Air Temperature,   !- Output:Variable Name
    ZoneTempA;                   !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    FlexLab-X3-ZoneB,            !- Output:Variable Index Key Name
    Zone Mean Air Temperature,   !- Output:Variable Name
    ZoneTempB;                   !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    FlexLab-X3-ZoneA LIGHTS,     !- Output:Variable Index Key Name
    Lights Electric Power,       !- Output:Variable Name
    LigA;                        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    FlexLab-X3-ZoneA ElecEq,            !- Output:Variable Index Key Name
    Electric Equipment Electric Power,  !- Output:Variable Name
    MelsA;                              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    SYS-A SUPPLY FAN,            !- Output:Variable Index Key Name
    Fan Electric Power,          !- Output:Variable Name
    FanPowerA;                       !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Sys-A Fan Outlet,            !- Output:Variable Index Key Name
    System Node Mass Flow Rate,  !- Output:Variable Name
    actual_SaFrA;                 !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Sys-A Fan Outlet,            !- Output:Variable Index Key Name
    System Node Temperature,  !- Output:Variable Name
    actual_SaTempA;                      !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Sys-A CW Sec Demand pump Outlet Node,            !- Output:Variable Index Key Name
    System Node Temperature,  !- Output:Variable Name
    actual_CwTempA;                      !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Sys-A HW Sec Demand pump Outlet Node,            !- Output:Variable Index Key Name
    System Node Temperature,  !- Output:Variable Name
    actual_HwTempA;                      !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    FlexLab-X3-ZoneB LIGHTS,     !- Output:Variable Index Key Name
    Lights Electric Power ,      !- Output:Variable Name
    LigB;                        !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    FlexLab-X3-ZoneB ElecEq,            !- Output:Variable Index Key Name
    Electric Equipment Electric Power , !- Output:Variable Name
    MelsB;                              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    SYS-B SUPPLY FAN,            !- Output:Variable Index Key Name
    Fan Electric Power,          !- Output:Variable Name
    FanPowerB;                       !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Sys-B Fan Outlet,            !- Output:Variable Index Key Name
    System Node Mass Flow Rate,  !- Output:Variable Name
    actual_SaFrB;                 !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Sys-B Fan Outlet,            !- Output:Variable Index Key Name
    System Node Temperature,  !- Output:Variable Name
    actual_SaTempB;                      !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Sys-B CW Sec Demand pump Outlet Node,            !- Output:Variable Index Key Name
    System Node Temperature,  !- Output:Variable Name
    actual_CwTempB;                      !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Sys-B HW Sec Demand pump Outlet Node,            !- Output:Variable Index Key Name
    System Node Temperature,  !- Output:Variable Name
    actual_HwTempB;                      !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Sys-A Cooling Coil,                 !- Output:Variable Index Key Name
    Cooling Coil Total Cooling Rate,    !- Output:Variable Name
    CoolA;                              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Sys-A Heating Coil,                 !- Output:Variable Index Key Name
    Heating Coil Heating Rate,          !- Output:Variable Name
    HeatA;                              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Sys-B Cooling Coil,                 !- Output:Variable Index Key Name
    Cooling Coil Total Cooling Rate,    !- Output:Variable Name
    CoolB;                              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Sys-B Heating Coil,                 !- Output:Variable Index Key Name
    Heating Coil Heating Rate,          !- Output:Variable Name
    HeatB;                              !- FMU Variable Name