!-Generator IDFEditor 1.47
!-Option SortedOrder UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,8.5;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


! ===========  File Prefix ===========
! ===========  Simulation Parameters ===========
SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Office,                  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,  !- Solar Distribution
    30,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    50000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,SimpleCombined;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,1,1,1,;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========


Site:Location,
    Oakland Metropolitan Arpt_CA_USA Design_Conditions,  !- Name
    37.72,                   !- Latitude {deg}
    -122.22,                 !- Longitude {deg}
    -8.0,                    !- Time Zone {hr}
    2.00;                    !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

! ===========  Run Period ===========
RunPeriod,
    datarun,                 !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    1 January,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Washington's Birthday,   !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    4 July,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veteran's Day,           !- Name
    11 November,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    25 December,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    New Year's Eve,          !- Name
    31 December,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,22.0,22.0,22.0,22.0,22.0,22.0,22.0,22.0,22.0,22.0,22.0,22.0;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========


ScheduleTypeLimits,
    AnyNumber,               !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE,                !- Numeric Type
    Availability;            !- Unit Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

ScheduleTypeLimits,
    Control Type,            !- Name
    1,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type

ScheduleTypeLimits,
    AirFlowRate,             !- Name
    0,                       !- Lower Limit Value
    3,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    WaterFlowRate,           !- Name
    0,                       !- Lower Limit Value
    0.1,                     !- Upper Limit Value
    Continuous;              !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Zone-Control-Type-Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00, 3;         !- Field 4

Schedule:Compact,
    ALWAYSON,                !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.;        !- Field 4

Schedule:Compact,
    Setpoint_ZoneASched,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 22;        !- Field 4

Schedule:Compact,
    Setpoint_ZoneBSched,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 22;        !- Field 4

Schedule:Compact,
    OCC-SCHED,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00, 0.0,       !- Field 4
    Until: 22:00, 1.0,       !- Field 6
    Until: 24:00, 0.05,      !- Field 8
    For: Weekdays,           !- Field 9
    Until: 06:00, 0.0,       !- Field 11
    Until: 07:00, 0.1,       !- Field 13
    Until: 08:00, 0.2,       !- Field 15
    Until: 12:00, 0.95,      !- Field 17
    Until: 13:00, 0.5,       !- Field 19
    Until: 17:00, 0.95,      !- Field 21
    Until: 18:00, 0.7,       !- Field 23
    Until: 20:00, 0.4,       !- Field 25
    Until: 22:00, 0.1,       !- Field 27
    Until: 24:00, 0.05,      !- Field 29
    For: Saturday,           !- Field 30
    Until: 06:00, 0.0,       !- Field 32
    Until: 08:00, 0.1,       !- Field 34
    Until: 14:00, 0.5,       !- Field 36
    Until: 17:00, 0.1,       !- Field 38
    Until: 24:00, 0.0,       !- Field 40
    For: AllOtherDays,       !- Field 41
    Until: 24:00, 0.0;       !- Field 43

Schedule:Compact,
    LIGHT-SCHED,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00, 0.05,      !- Field 4
    Until: 07:00, 0.1,       !- Field 6
    Until: 08:00, 0.3,       !- Field 8
    Until: 17:00, 0.9,       !- Field 10
    Until: 18:00, 0.7,       !- Field 12
    Until: 20:00, 0.5,       !- Field 14
    Until: 22:00, 0.3,       !- Field 16
    Until: 23:00, 0.1,       !- Field 18
    Until: 24:00, 0.05,      !- Field 20
    For: Saturday,           !- Field 21
    Until: 06:00, 0.05,      !- Field 23
    Until: 08:00, 0.1,       !- Field 25
    Until: 14:00, 0.5,       !- Field 27
    Until: 17:00, 0.15,      !- Field 29
    Until: 24:00, 0.05,      !- Field 31
    For: SummerDesignDay,    !- Field 32
    Until: 24:00, 1.0,       !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00, 0.0,       !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00, 0.05;      !- Field 40

Schedule:Compact,
    ACTIVITY-SCHED,          !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120;       !- Field 4

Schedule:Compact,
    EQUIP-SCHED,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.40,      !- Field 4
    Until: 12:00, 0.90,      !- Field 6
    Until: 13:00, 0.80,      !- Field 8
    Until: 17:00, 0.90,      !- Field 10
    Until: 18:00, 0.80,      !- Field 12
    Until: 20:00, 0.60,      !- Field 14
    Until: 22:00, 0.50,      !- Field 16
    Until: 24:00, 0.40,      !- Field 18
    For: Saturday,           !- Field 19
    Until: 06:00, 0.30,      !- Field 21
    Until: 08:00, 0.4,       !- Field 23
    Until: 14:00, 0.5,       !- Field 25
    Until: 17:00, 0.35,      !- Field 27
    Until: 24:00, 0.30,      !- Field 29
    For: SummerDesignDay,    !- Field 30
    Until: 24:00, 1.0,       !- Field 32
    For: WinterDesignDay,    !- Field 33
    Until: 24:00, 0.0,       !- Field 35
    For: AllOtherDays,       !- Field 36
    Until: 24:00, 0.30;      !- Field 38

Schedule:Compact,
    INFIL-SCHED,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 1.0,       !- Field 4
    Until: 22:00, 0.25,      !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00, 1.0,       !- Field 11
    Until: 18:00, 0.25,      !- Field 13
    Until: 24:00, 1.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 1.0;       !- Field 18

Schedule:Compact,
    WORK_EFF-SCHED,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

Schedule:Compact,
    AIR_VELO-SCHED,          !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.2;       !- Field 4

Schedule:Compact,
    CLOTHING-SCHED,          !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0,       !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 0.5,       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 1.0;       !- Field 12


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Topping Slab Material,   !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1986,                    !- Density {kg/m3}
    879,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Material,
    Slab Horizontal Insulation,  !- Name
    Smooth,                  !- Roughness
    0.127,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    20.8239892355994,        !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.1270,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Panel,             !- Name
    MediumSmooth,            !- Roughness
    0.0011,                  !- Thickness {m}
    62,                      !- Conductivity {W/m-K}
    7580,                    !- Density {kg/m3}
    485,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Plywood 1/2",            !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545,                     !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Plywood 3/4",            !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545,                     !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Gypsum Board,            !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.15,                    !- Thermal Absorptance
    0.15,                    !- Solar Absorptance
    0.63;                    !- Visible Absorptance

Material,
    Cement Board,            !- Name
    MediumSmooth,            !- Roughness
    0.0165,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    1281,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    SIP 7.25",               !- Name
    MediumSmooth,            !- Roughness
    0.1842,                  !- Thickness {m}
    0.038,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Ins Board 3/4" R3.8,     !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    29,                      !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Ins Board 7.5" R13,      !- Name
    MediumSmooth,            !- Roughness
    0.1905,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    48,                      !- Density {kg/m3}
    1318,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    MediumFurniture,         !- Name
    MediumSmooth,            !- Roughness
    0.57,                    !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

Material,
    Equiv Layer K1-Kwall South Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    109.2,                   !- Density {kg/m3}
    1276,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K2-Kwall South Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.046,                   !- Conductivity {W/m-K}
    111.3,                   !- Density {kg/m3}
    1278,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K3-Kwall South Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.197,                   !- Thickness {m}
    0.042,                   !- Conductivity {W/m-K}
    853.6,                   !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K1-Kwall North Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.055,                   !- Conductivity {W/m-K}
    109.2,                   !- Density {kg/m3}
    1276,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K2-Kwall North Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.065,                   !- Conductivity {W/m-K}
    111.3,                   !- Density {kg/m3}
    1278,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K3-Kwall North Corner,  !- Name
    MediumSmooth,            !- Roughness
    0.197,                   !- Thickness {m}
    0.052,                   !- Conductivity {W/m-K}
    874.9,                   !- Density {kg/m3}
    1312,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K1-Kwall Middle,  !- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.0344,                  !- Conductivity {W/m-K}
    48.3,                    !- Density {kg/m3}
    1228,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K1-Jwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.0889,                  !- Thickness {m}
    0.0465,                  !- Conductivity {W/m-K}
    105.1,                   !- Density {kg/m3}
    1273,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K2-Jwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.1053,                  !- Thickness {m}
    0.096,                   !- Conductivity {W/m-K}
    873,                     !- Density {kg/m3}
    1109,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K3-Jwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.1827,                  !- Thickness {m}
    0.292,                   !- Conductivity {W/m-K}
    694,                     !- Density {kg/m3}
    1287,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K1-Jwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.0565,                  !- Conductivity {W/m-K}
    619.6,                   !- Density {kg/m3}
    1010,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K2-Jwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.1848,                  !- Thickness {m}
    0.184,                   !- Conductivity {W/m-K}
    747.9,                   !- Density {kg/m3}
    1599,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K1-Hwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.046,                   !- Conductivity {W/m-K}
    75.3,                    !- Density {kg/m3}
    1250,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K2-Hwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.0488,                  !- Conductivity {W/m-K}
    297.9,                   !- Density {kg/m3}
    1411,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K3-Hwall South,  !- Name
    MediumSmooth,            !- Roughness
    0.3927,                  !- Thickness {m}
    0.066,                   !- Conductivity {W/m-K}
    1428,                    !- Density {kg/m3}
    1044,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K1-Hwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.0889,                  !- Thickness {m}
    0.0503,                  !- Conductivity {W/m-K}
    107.1,                   !- Density {kg/m3}
    1274,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K2-Hwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.1803,                  !- Thickness {m}
    0.0635,                  !- Conductivity {W/m-K}
    89.6,                    !- Density {kg/m3}
    1261,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K3-Hwall North,  !- Name
    MediumSmooth,            !- Roughness
    0.508,                   !- Thickness {m}
    0.1160,                  !- Conductivity {W/m-K}
    563.7,                   !- Density {kg/m3}
    968,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K1-SouthWall,!- Name
    MediumSmooth,            !- Roughness
    0.1524,                  !- Thickness {m}
    0.174,                   !- Conductivity {W/m-K}
    105.9,                   !- Density {kg/m3}
    1312,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K1-NorthWall,!- Name
    MediumSmooth,            !- Roughness
    0.1842,                  !- Thickness {m}
    0.2050,                  !- Conductivity {W/m-K}
    270,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K2-NorthWall,!- Name
    MediumSmooth,            !- Roughness
    0.0762,                  !- Thickness {m}
    0.0418,                  !- Conductivity {W/m-K}
    72.9,                    !- Density {kg/m3}
    1249,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K4-NorthWall,!- Name
    MediumSmooth,            !- Roughness
    0.1524,                  !- Thickness {m}
    0.1360,                  !- Conductivity {W/m-K}
    80.1,                    !- Density {kg/m3}
    1314,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Equiv Layer K5-NorthWall,!- Name
    MediumSmooth,            !- Roughness
    0.0889,                  !- Thickness {m}
    0.3706,                  !- Conductivity {W/m-K}
    79.4,                    !- Density {kg/m3}
    230,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Acous Tile 3/4in,        !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1890,                    !- Specific Heat {J/kg-K}
    0.35,                    !- Thermal Absorptance
    0.35,                    !- Solar Absorptance
    0.8973;                  !- Visible Absorptance

Material,
    Door_StainlessSteel,     !- Name
    MediumSmooth,            !- Roughness
    0.015,                   !- Thickness {m}
    20,                      !- Conductivity {W/m-K}
    8050,                    !- Density {kg/m3}
    450,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

Material,
    Door_InsulationBoard,    !- Name
    MediumSmooth,            !- Roughness
    0.08,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

Material,
    Roof Decking Material,   !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.13,                    !- Conductivity {W/m-K}
    850,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.87,                    !- Thermal Absorptance
    0.12;                    !- Solar Absorptance

Material,
    Plywood 1.125",          !- Name
    MediumSmooth,            !- Roughness
    0.0286,                  !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    545,                     !- Density {kg/m3}
    1213,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Ins Board 1.5" R9.6,     !- Name
    MediumSmooth,            !- Roughness
    0.0381,                  !- Thickness {m}
    0.02253125,              !- Conductivity {W/m-K}
    32.0369065163068,        !- Density {kg/m3}
    1450,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Ins Board 4" R20,        !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    20.8239892355994,        !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Topping Slab Material 3'',  !- Name
    Rough,                   !- Roughness
    0.0762,                  !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1986,                    !- Density {kg/m3}
    879,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Material,
    TSX 8500 2" R13.1,       !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.02201952,              !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Dow THERMAX 0.5" R3.3,   !- Name
    MediumRough,             !- Roughness
    0.0127,                  !- Thickness {m}
    0.02185052,              !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Carpet,                  !- Name
    Rough,                   !- Roughness
    0.46,                    !- Thermal Resistance {m2-K/W}
    0.8,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    Air Layer 3/4" vertical-AL11,  !- Name
    0.158;                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Air Gap 16" with 6"stud 16" oc,  !- Name
    0.1;                     !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

! ===========  Windows ===========
WindowMaterial:SimpleGlazingSystem,
    GlzSys_A_Detail,         !- Name
    1.36278312,              !- U-Factor {W/m2-K}
    0.27,                    !- Solar Heat Gain Coefficient
    0.64;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    GlzSys_B_Detail,         !- Name
    1.36278312,              !- U-Factor {W/m2-K}
    0.27,                    !- Solar Heat Gain Coefficient
    0.64;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SHADE ===========

WindowMaterial:Shade,
    Roll shade,              !- Name
    0.3,                     !- Solar Transmittance {dimensionless}
    0.5,                     !- Solar Reflectance {dimensionless}
    0.3,                     !- Visible Transmittance {dimensionless}
    0.5,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0.05,                    !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.05,                    !- Shade to Glass Distance {m}
    0.5,                     !- Top Opening Multiplier
    0.5,                     !- Bottom Opening Multiplier
    0.5,                     !- Left-Side Opening Multiplier
    0.5,                     !- Right-Side Opening Multiplier
    ;                        !- Airflow Permeability {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Floor-SLAB,              !- Name
    HW CONCRETE,             !- Outside Layer
    Slab Horizontal Insulation,  !- Layer 2
    Topping Slab Material 3'',  !- Layer 3
    Carpet;                  !- Layer 4

Construction,
    Ceiling-Const,           !- Name
    Acous Tile 3/4in;        !- Outside Layer

Construction,
    ZoneB-S1Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K2-Kwall South Corner,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Kwall South Corner,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneB-S2Wall-Const,      !- Name
    Cement Board,            !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 3/4" R3.8,     !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K1-SouthWall,!- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneB-S3Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Jwall South,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-Jwall South,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneB-N1Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K2-Kwall North Corner,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Kwall North Corner,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneB-N2Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 3/4" R3.8,     !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K4-NorthWall,!- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneB-N3Wall-Const,      !- Name
    Plywood 3/4",            !- Outside Layer
    Equiv Layer K2-NorthWall,!- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K1-NorthWall,!- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneB-N4Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K5-NorthWall,!- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    ZoneB-N5Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    ZoneB-W1Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K2-Jwall South,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K3-Jwall South,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K2-Jwall South,  !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneB-W2Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Ins Board 4" R20,        !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneB-W3Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K2-Jwall North,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K1-Jwall North,  !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneA-S1Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Jwall South,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-Jwall South,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-S2Wall-Const,      !- Name
    Cement Board,            !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 3/4" R3.8,     !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K1-SouthWall,!- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-S3Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Hwall South,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-Hwall South,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-E1Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K2-Jwall South,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K3-Jwall South,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K2-Jwall South,  !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneA-E2Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Ins Board 4" R20,        !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneA-E3Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K2-Jwall North,  !- Layer 4
    Plywood 1/2",            !- Layer 5
    Equiv Layer K1-Jwall North,  !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneA-N1Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Hwall North,  !- Layer 3
    Plywood 3/4",            !- Layer 4
    Equiv Layer K3-Kwall North Corner,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-N2Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 3/4" R3.8,     !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K4-NorthWall,!- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-N3Wall-Const,      !- Name
    Plywood 3/4",            !- Outside Layer
    Equiv Layer K2-NorthWall,!- Layer 2
    Plywood 1/2",            !- Layer 3
    Equiv Layer K1-NorthWall,!- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-N4Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K5-NorthWall,!- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    ZoneA-N5Wall-Const,      !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    ZONEB-S1WALL-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    Equiv Layer K1-NorthWall,!- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-NorthWall,!- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneB-S2Wall-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneB-NorthWall-ElecRoom-Const,  !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 4" R20,        !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Plywood 3/4";            !- Layer 7

Construction,
    ZoneB-W1Wall-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneB-W2Wall-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneB-EastWall-ElecRoom-Const,  !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Ins Board 7.5" R13,      !- Layer 4
    Plywood 1/2",            !- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneB-S1WALL-MECHROOM-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    ZoneB-S2WALL-MECHROOM-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K5-NorthWall,!- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    ZoneB-WestWall-MechRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Ins Board 4" R20,        !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneB-N1Wall-MechRoom-Const,  !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 4" R20,        !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneB-N2Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneB-E1Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneB-E2Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-S1WALL-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    Equiv Layer K1-NorthWall,!- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K2-NorthWall,!- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneA-NorthWall-ElecRoom-Const,  !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 4" R20,        !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Plywood 3/4";            !- Layer 7

Construction,
    ZoneA-E1Wall-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneA-E2Wall-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneA-S2Wall-ElecRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Plywood 1/2",            !- Layer 2
    SIP 7.25",               !- Layer 3
    Plywood 1/2",            !- Layer 4
    Ins Board 4" R20,        !- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneA-WestWall-ElecRoom-Const,  !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Plywood 1/2",            !- Layer 3
    Ins Board 7.5" R13,      !- Layer 4
    Plywood 1/2",            !- Layer 5
    Plywood 3/4";            !- Layer 6

Construction,
    ZoneA-S1WALL-MECHROOM-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K1-Jwall North,  !- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    ZoneA-S2WALL-MECHROOM-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Equiv Layer K5-NorthWall,!- Layer 2
    Gypsum Board;            !- Layer 3

Construction,
    ZoneA-EastWall-MechRoom-Const,  !- Name
    Gypsum Board,            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Ins Board 4" R20,        !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneA-N1Wall-MechRoom-Const,  !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 4" R20,        !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneA-W1Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-W2Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-N2Wall-MechRoom-Const,  !- Name
    Plywood 3/4",            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    SIP 7.25",               !- Layer 4
    Plywood 1/2",            !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    AllDoor,                 !- Name
    Door_StainlessSteel,     !- Outside Layer
    Door_InsulationBoard,    !- Layer 2
    Door_StainlessSteel;     !- Layer 3

Construction,
    GlzSys_A,                !- Name
    GlzSys_A_Detail;         !- Outside Layer

Construction,
    GlzSys_B,                !- Name
    GlzSys_B_Detail;         !- Outside Layer

Construction,
    Roof-Const,              !- Name
    Roof Decking Material,   !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1.125";          !- Layer 3

Construction,
    ZoneA-W1Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Kwall South Corner,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Kwall South Corner,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneA-W2Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Kwall Middle,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneA-W3Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Kwall North Corner,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Kwall North Corner,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneB-E1Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Kwall South Corner,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Kwall South Corner,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    ZoneB-E2Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Kwall Middle,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    SIP 7.25",               !- Layer 5
    Plywood 1/2",            !- Layer 6
    Gypsum Board;            !- Layer 7

Construction,
    ZoneB-E3Wall-Const,      !- Name
    Metal Panel,             !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Equiv Layer K1-Kwall North Corner,  !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K3-Kwall North Corner,  !- Layer 5
    Gypsum Board;            !- Layer 6

Construction,
    XRA-NorthWall-Const,     !- Name
    Cement Board,            !- Outside Layer
    Ins Board 1.5" R9.6,     !- Layer 2
    Plywood 1/2",            !- Layer 3
    Air Gap 16" with 6"stud 16" oc,  !- Layer 4
    Gypsum Board,            !- Layer 5
    TSX 8500 2" R13.1;       !- Layer 6

Construction,
    XRB-NorthWall-Const,     !- Name
    Cement Board,            !- Outside Layer
    Ins Board 4" R20,        !- Layer 2
    Plywood 1/2",            !- Layer 3
    Air Gap 16" with 6"stud 16" oc,  !- Layer 4
    Gypsum Board,            !- Layer 5
    Dow THERMAX 0.5" R3.3;   !- Layer 6

Construction,
    XRAandB-SouthWall-Const, !- Name
    Cement Board,            !- Outside Layer
    Air Layer 3/4" vertical-AL11,  !- Layer 2
    Ins Board 3/4" R3.8,     !- Layer 3
    Plywood 1/2",            !- Layer 4
    Equiv Layer K1-SouthWall,!- Layer 5
    Gypsum Board;            !- Layer 6


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    FlexLab-XR-ElecRoom-ZoneA,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FlexLab-XR-ElecRoom-ZoneB,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FlexLab-XR-MechRoom-ZoneA,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FlexLab-XR-MechRoom-ZoneB,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FlexLab-XR-ZoneA,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FlexLab-XR-ZoneB,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FlexLab-XR-PlnmA,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FlexLab-XR-PlnmB,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    E1Wall-FlexLab-XR-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-E1Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-XR-ElecRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W1Wall-FlexLab-XR-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.2038, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    4.2038, 9.322, 0,                   !- X,Y,Z  2 {m}
    4.2038, 10.362, 0,                  !- X,Y,Z  3 {m}
    4.2038, 10.362, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E2Wall-FlexLab-XR-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-E2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-XR-ElecRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W2Wall-FlexLab-XR-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6769, 10.362, 3.6576,             !- X,Y,Z  1 {m}
    4.6769, 10.362, 0,                  !- X,Y,Z  2 {m}
    4.6769, 11.612, 0,                  !- X,Y,Z  3 {m}
    4.6769, 11.612, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Floor-FlexLab-XR-ElecRoom-ZoneA,  !- Name
    Floor,                   !- Surface Type
    Floor-SLAB,              !- Construction Name
    FlexLab-XR-ElecRoom-ZoneA,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6769, 11.612, 0,                  !- X,Y,Z  1 {m}
    4.6769, 10.362, 0,                  !- X,Y,Z  2 {m}
    4.2038, 10.362, 0,                  !- X,Y,Z  3 {m}
    4.2038, 9.322, 0,                   !- X,Y,Z  4 {m}
    3.0365, 9.322, 0,                   !- X,Y,Z  5 {m}
    3.0365, 11.612, 0;                  !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    NorthWall-FlexLab-XR-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-NorthWall-ElecRoom-Const,  !- Construction Name
    FlexLab-XR-ElecRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6769, 11.612, 3.6576,             !- X,Y,Z  1 {m}
    4.6769, 11.612, 0,                  !- X,Y,Z  2 {m}
    3.0365, 11.612, 0,                  !- X,Y,Z  3 {m}
    3.0365, 11.612, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Roof1-FlexLab-XR-ElecRoom-ZoneA,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-XR-ElecRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.2038, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    4.2038, 11.612, 3.6576,             !- X,Y,Z  2 {m}
    3.0365, 11.612, 3.6576,             !- X,Y,Z  3 {m}
    3.0365, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Roof2-FlexLab-XR-ElecRoom-ZoneA,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-XR-ElecRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6769, 10.362, 3.6576,             !- X,Y,Z  1 {m}
    4.6769, 11.612, 3.6576,             !- X,Y,Z  2 {m}
    4.2038, 11.612, 3.6576,             !- X,Y,Z  3 {m}
    4.2038, 10.362, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    S1Wall-FlexLab-XR-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S1WALL-ElecRoom-Const,  !- Construction Name
    FlexLab-XR-ElecRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N3Wall-FlexLab-XR-ZoneA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.0365, 9.322, 2.743,               !- X,Y,Z  1 {m}
    3.0365, 9.322, 0,                   !- X,Y,Z  2 {m}
    4.2038, 9.322, 0,                   !- X,Y,Z  3 {m}
    4.2038, 9.322, 2.743;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    S2Wall-FlexLab-XR-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-XR-ElecRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N2Wall-FlexLab-XR-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.2038, 10.362, 3.6576,             !- X,Y,Z  1 {m}
    4.2038, 10.362, 0,                  !- X,Y,Z  2 {m}
    4.6769, 10.362, 0,                  !- X,Y,Z  3 {m}
    4.6769, 10.362, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    S3Wall-FlexLab-XR-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S1WALL-ElecRoom-Const,  !- Construction Name
    FlexLab-XR-ElecRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N3Wall-FlexLab-XR-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.0365, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    3.0365, 9.322, 2.743,               !- X,Y,Z  2 {m}
    4.2038, 9.322, 2.743,               !- X,Y,Z  3 {m}
    4.2038, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    WestWall-FlexLab-XR-ElecRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-WestWall-ElecRoom-Const,  !- Construction Name
    FlexLab-XR-ElecRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.0365, 11.612, 3.6576,             !- X,Y,Z  1 {m}
    3.0365, 11.612, 0,                  !- X,Y,Z  2 {m}
    3.0365, 9.322, 0,                   !- X,Y,Z  3 {m}
    3.0365, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    EastWall-FlexLab-XR-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-EastWall-ElecRoom-Const,  !- Construction Name
    FlexLab-XR-ElecRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.1677, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    9.1677, 9.322, 0,                   !- X,Y,Z  2 {m}
    9.1677, 11.612, 0,                  !- X,Y,Z  3 {m}
    9.1677, 11.612, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Floor-FlexLab-XR-ElecRoom-ZoneB,  !- Name
    Floor,                   !- Surface Type
    Floor-SLAB,              !- Construction Name
    FlexLab-XR-ElecRoom-ZoneB,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    9.1677, 11.612, 0,                  !- X,Y,Z  1 {m}
    9.1677, 9.322, 0,                   !- X,Y,Z  2 {m}
    8.0004, 9.322, 0,                   !- X,Y,Z  3 {m}
    8.0004, 10.362, 0,                  !- X,Y,Z  4 {m}
    7.5273, 10.362, 0,                  !- X,Y,Z  5 {m}
    7.5273, 11.612, 0;                  !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    NorthWall-FlexLab-XR-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-NorthWall-ElecRoom-Const,  !- Construction Name
    FlexLab-XR-ElecRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.1677, 11.612, 3.6576,             !- X,Y,Z  1 {m}
    9.1677, 11.612, 0,                  !- X,Y,Z  2 {m}
    7.5273, 11.612, 0,                  !- X,Y,Z  3 {m}
    7.5273, 11.612, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Roof1-FlexLab-XR-ElecRoom-ZoneB,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-XR-ElecRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004, 10.362, 3.6576,             !- X,Y,Z  1 {m}
    8.0004, 11.612, 3.6576,             !- X,Y,Z  2 {m}
    7.5273, 11.612, 3.6576,             !- X,Y,Z  3 {m}
    7.5273, 10.362, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Roof2-FlexLab-XR-ElecRoom-ZoneB,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-XR-ElecRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.1677, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    9.1677, 11.612, 3.6576,             !- X,Y,Z  2 {m}
    8.0004, 11.612, 3.6576,             !- X,Y,Z  3 {m}
    8.0004, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    S1Wall-FlexLab-XR-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZONEB-S1WALL-ElecRoom-Const,  !- Construction Name
    FlexLab-XR-ElecRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N3Wall-FlexLab-XR-ZoneB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004, 9.322, 2.743,               !- X,Y,Z  1 {m}
    8.0004, 9.322, 0,                   !- X,Y,Z  2 {m}
    9.1677, 9.322, 0,                   !- X,Y,Z  3 {m}
    9.1677, 9.322, 2.743;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    S2Wall-FlexLab-XR-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-XR-ElecRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N2Wall-FlexLab-XR-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5273, 10.362, 3.6576,             !- X,Y,Z  1 {m}
    7.5273, 10.362, 0,                  !- X,Y,Z  2 {m}
    8.0004, 10.362, 0,                  !- X,Y,Z  3 {m}
    8.0004, 10.362, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    S3Wall-FlexLab-XR-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZONEB-S1WALL-ElecRoom-Const,  !- Construction Name
    FlexLab-XR-ElecRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N3Wall-FlexLab-XR-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    8.0004, 9.322, 2.743,               !- X,Y,Z  2 {m}
    9.1677, 9.322, 2.743,               !- X,Y,Z  3 {m}
    9.1677, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    W1Wall-FlexLab-XR-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-W1Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-XR-ElecRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1Wall-FlexLab-XR-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004, 10.362, 3.6576,             !- X,Y,Z  1 {m}
    8.0004, 10.362, 0,                  !- X,Y,Z  2 {m}
    8.0004, 9.322, 0,                   !- X,Y,Z  3 {m}
    8.0004, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    W2Wall-FlexLab-XR-ElecRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-W2Wall-ElecRoom-Const,  !- Construction Name
    FlexLab-XR-ElecRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2Wall-FlexLab-XR-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5273, 11.612, 3.6576,             !- X,Y,Z  1 {m}
    7.5273, 11.612, 0,                  !- X,Y,Z  2 {m}
    7.5273, 10.362, 0,                  !- X,Y,Z  3 {m}
    7.5273, 10.362, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    EastWall-FlexLab-XR-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-EastWall-MechRoom-Const,  !- Construction Name
    FlexLab-XR-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    WestWall-FlexLab-XR-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    6.1021, 9.322, 0,                   !- X,Y,Z  2 {m}
    6.1021, 11.612, 0,                  !- X,Y,Z  3 {m}
    6.1021, 11.612, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Floor-FlexLab-XR-MechRoom-ZoneA,  !- Name
    Floor,                   !- Surface Type
    Floor-SLAB,              !- Construction Name
    FlexLab-XR-MechRoom-ZoneA,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 11.612, 0,                  !- X,Y,Z  1 {m}
    6.1021, 9.322, 0,                   !- X,Y,Z  2 {m}
    4.2038, 9.322, 0,                   !- X,Y,Z  3 {m}
    4.2038, 10.362, 0,                  !- X,Y,Z  4 {m}
    4.6769, 10.362, 0,                  !- X,Y,Z  5 {m}
    4.6769, 11.612, 0;                  !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    N1Wall-FlexLab-XR-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-N1Wall-MechRoom-Const,  !- Construction Name
    FlexLab-XR-MechRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 11.612, 3.6576,             !- X,Y,Z  1 {m}
    6.1021, 11.612, 0,                  !- X,Y,Z  2 {m}
    4.6769, 11.612, 0,                  !- X,Y,Z  3 {m}
    4.6769, 11.612, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    N2Wall-FlexLab-XR-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-N2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-XR-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2Wall-FlexLab-XR-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6769, 10.362, 3.6576,             !- X,Y,Z  1 {m}
    4.6769, 10.362, 0,                  !- X,Y,Z  2 {m}
    4.2038, 10.362, 0,                  !- X,Y,Z  3 {m}
    4.2038, 10.362, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Roof1-FlexLab-XR-MechRoom-ZoneA,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-XR-MechRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6769, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    4.6769, 10.362, 3.6576,             !- X,Y,Z  2 {m}
    4.2038, 10.362, 3.6576,             !- X,Y,Z  3 {m}
    4.2038, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Roof2-FlexLab-XR-MechRoom-ZoneA,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-XR-MechRoom-ZoneA,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    6.1021, 11.612, 3.6576,             !- X,Y,Z  2 {m}
    4.6769, 11.612, 3.6576,             !- X,Y,Z  3 {m}
    4.6769, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    S1Wall-FlexLab-XR-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S1WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-XR-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N5Wall-FlexLab-XR-ZoneA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7468, 9.322, 2.743,               !- X,Y,Z  1 {m}
    5.7468, 9.322, 0,                   !- X,Y,Z  2 {m}
    6.1021, 9.322, 0,                   !- X,Y,Z  3 {m}
    6.1021, 9.322, 2.743;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    S2Wall-FlexLab-XR-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S2WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-XR-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N4Wall-FlexLab-XR-ZoneA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.2038, 9.322, 2.743,               !- X,Y,Z  1 {m}
    4.2038, 9.322, 0,                   !- X,Y,Z  2 {m}
    5.7468, 9.322, 0,                   !- X,Y,Z  3 {m}
    5.7468, 9.322, 2.743;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    S3Wall-FlexLab-XR-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S1WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-XR-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N5Wall-FlexLab-XR-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7468, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    5.7468, 9.322, 2.743,               !- X,Y,Z  2 {m}
    6.1021, 9.322, 2.743,               !- X,Y,Z  3 {m}
    6.1021, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    S4Wall-FlexLab-XR-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-S2WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-XR-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N4Wall-FlexLab-XR-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.2038, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    4.2038, 9.322, 2.743,               !- X,Y,Z  2 {m}
    5.7468, 9.322, 2.743,               !- X,Y,Z  3 {m}
    5.7468, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    W1Wall-FlexLab-XR-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-W1Wall-MechRoom-Const,  !- Construction Name
    FlexLab-XR-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1Wall-FlexLab-XR-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.2038, 10.362, 3.6576,             !- X,Y,Z  1 {m}
    4.2038, 10.362, 0,                  !- X,Y,Z  2 {m}
    4.2038, 9.322, 0,                   !- X,Y,Z  3 {m}
    4.2038, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    W2Wall-FlexLab-XR-MechRoom-ZoneA,  !- Name
    WALL,                    !- Surface Type
    ZoneA-W2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-XR-MechRoom-ZoneA,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2Wall-FlexLab-XR-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.6769, 11.612, 3.6576,             !- X,Y,Z  1 {m}
    4.6769, 11.612, 0,                  !- X,Y,Z  2 {m}
    4.6769, 10.362, 0,                  !- X,Y,Z  3 {m}
    4.6769, 10.362, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E1Wall-FlexLab-XR-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-E1Wall-MechRoom-Const,  !- Construction Name
    FlexLab-XR-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W1Wall-FlexLab-XR-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    8.0004, 9.322, 0,                   !- X,Y,Z  2 {m}
    8.0004, 10.362, 0,                  !- X,Y,Z  3 {m}
    8.0004, 10.362, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E2Wall-FlexLab-XR-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-E2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-XR-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W2Wall-FlexLab-XR-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5273, 10.362, 3.6576,             !- X,Y,Z  1 {m}
    7.5273, 10.362, 0,                  !- X,Y,Z  2 {m}
    7.5273, 11.612, 0,                  !- X,Y,Z  3 {m}
    7.5273, 11.612, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Floor-FlexLab-XR-MechRoom-ZoneB,  !- Name
    Floor,                   !- Surface Type
    Floor-SLAB,              !- Construction Name
    FlexLab-XR-MechRoom-ZoneB,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5273, 11.612, 0,                  !- X,Y,Z  1 {m}
    7.5273, 10.362, 0,                  !- X,Y,Z  2 {m}
    8.0004, 10.362, 0,                  !- X,Y,Z  3 {m}
    8.0004, 9.322, 0,                   !- X,Y,Z  4 {m}
    6.1021, 9.322, 0,                   !- X,Y,Z  5 {m}
    6.1021, 11.612, 0;                  !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    N1Wall-FlexLab-XR-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-N1Wall-MechRoom-Const,  !- Construction Name
    FlexLab-XR-MechRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5273, 11.612, 3.6576,             !- X,Y,Z  1 {m}
    7.5273, 11.612, 0,                  !- X,Y,Z  2 {m}
    6.1021, 11.612, 0,                  !- X,Y,Z  3 {m}
    6.1021, 11.612, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    N2Wall-FlexLab-XR-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-N2Wall-MechRoom-Const,  !- Construction Name
    FlexLab-XR-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2Wall-FlexLab-XR-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004, 10.362, 3.6576,             !- X,Y,Z  1 {m}
    8.0004, 10.362, 0,                  !- X,Y,Z  2 {m}
    7.5273, 10.362, 0,                  !- X,Y,Z  3 {m}
    7.5273, 10.362, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Roof1-FlexLab-XR-MechRoom-ZoneB,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-XR-MechRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5273, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    7.5273, 11.612, 3.6576,             !- X,Y,Z  2 {m}
    6.1021, 11.612, 3.6576,             !- X,Y,Z  3 {m}
    6.1021, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Roof2-FlexLab-XR-MechRoom-ZoneB,  !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-XR-MechRoom-ZoneB,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    8.0004, 10.362, 3.6576,             !- X,Y,Z  2 {m}
    7.5273, 10.362, 3.6576,             !- X,Y,Z  3 {m}
    7.5273, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    S1Wall-FlexLab-XR-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S1WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-XR-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N5Wall-FlexLab-XR-ZoneB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 9.322, 2.743,               !- X,Y,Z  1 {m}
    6.1021, 9.322, 0,                   !- X,Y,Z  2 {m}
    6.4574, 9.322, 0,                   !- X,Y,Z  3 {m}
    6.4574, 9.322, 2.743;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    S2Wall-FlexLab-XR-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S2WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-XR-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N4Wall-FlexLab-XR-ZoneB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.4574, 9.322, 2.7432,              !- X,Y,Z  1 {m}
    6.4574, 9.322, 0,                   !- X,Y,Z  2 {m}
    8.0004, 9.322, 0,                   !- X,Y,Z  3 {m}
    8.0004, 9.322, 2.743;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    S3Wall-FlexLab-XR-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S1WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-XR-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N5Wall-FlexLab-XR-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    6.1021, 9.322, 2.743,               !- X,Y,Z  2 {m}
    6.4574, 9.322, 2.743,               !- X,Y,Z  3 {m}
    6.4574, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    S4Wall-FlexLab-XR-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-S2WALL-MECHROOM-Const,  !- Construction Name
    FlexLab-XR-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    N4Wall-FlexLab-XR-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.4574, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    6.4574, 9.322, 2.743,               !- X,Y,Z  2 {m}
    8.0004, 9.322, 2.743,               !- X,Y,Z  3 {m}
    8.0004, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    WestWall-FlexLab-XR-MechRoom-ZoneB,  !- Name
    WALL,                    !- Surface Type
    ZoneB-WestWall-MechRoom-Const,  !- Construction Name
    FlexLab-XR-MechRoom-ZoneB,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EastWall-FlexLab-XR-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 11.612, 3.6576,             !- X,Y,Z  1 {m}
    6.1021, 11.612, 0,                  !- X,Y,Z  2 {m}
    6.1021, 9.322, 0,                   !- X,Y,Z  3 {m}
    6.1021, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E1Wall-FlexLab-XR-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-E1Wall-Const,      !- Construction Name
    FlexLab-XR-PlnmA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W1Wall-FlexLab-XR-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 0, 3.9497,                  !- X,Y,Z  1 {m}
    6.1021, 0, 2.743,                   !- X,Y,Z  2 {m}
    6.1021, 0.800399999999998, 2.743,   !- X,Y,Z  3 {m}
    6.1021, 0.800399999999998, 3.92462; !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E2Wall-FlexLab-XR-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-E2Wall-Const,      !- Construction Name
    FlexLab-XR-PlnmA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W2Wall-FlexLab-XR-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 0.800399999999998, 3.92462, !- X,Y,Z  1 {m}
    6.1021, 0.800399999999998, 2.743,   !- X,Y,Z  2 {m}
    6.1021, 8.522, 2.743,               !- X,Y,Z  3 {m}
    6.1021, 8.522, 3.682668;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E3Wall-FlexLab-XR-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-E3Wall-Const,      !- Construction Name
    FlexLab-XR-PlnmA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W3Wall-FlexLab-XR-PlnmB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 8.522, 3.682668,            !- X,Y,Z  1 {m}
    6.1021, 8.522, 2.743,               !- X,Y,Z  2 {m}
    6.1021, 9.322, 2.743,               !- X,Y,Z  3 {m}
    6.1021, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    N1Wall-FlexLab-XR-PlnmA, !- Name
    WALL,                    !- Surface Type
    XRA-NorthWall-Const,     !- Construction Name
    FlexLab-XR-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.0365, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    3.0365, 9.322, 2.743,               !- X,Y,Z  2 {m}
    0, 9.322, 2.743,                    !- X,Y,Z  3 {m}
    0, 9.322, 3.6576;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    N3Wall-FlexLab-XR-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N3Wall-Const,      !- Construction Name
    FlexLab-XR-PlnmA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S3Wall-FlexLab-XR-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.2038, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    4.2038, 9.322, 2.743,               !- X,Y,Z  2 {m}
    3.0365, 9.322, 2.743,               !- X,Y,Z  3 {m}
    3.0365, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    N4Wall-FlexLab-XR-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N4Wall-Const,      !- Construction Name
    FlexLab-XR-PlnmA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S4Wall-FlexLab-XR-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7468, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    5.7468, 9.322, 2.743,               !- X,Y,Z  2 {m}
    4.2038, 9.322, 2.743,               !- X,Y,Z  3 {m}
    4.2038, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    N5Wall-FlexLab-XR-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N5Wall-Const,      !- Construction Name
    FlexLab-XR-PlnmA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S3Wall-FlexLab-XR-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    6.1021, 9.322, 2.743,               !- X,Y,Z  2 {m}
    5.7468, 9.322, 2.743,               !- X,Y,Z  3 {m}
    5.7468, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Roof-FlexLab-XR-PlnmA,   !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-XR-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 0, 3.9497,                  !- X,Y,Z  1 {m}
    6.1021, 9.322, 3.6576,              !- X,Y,Z  2 {m}
    0, 9.322, 3.6576,                   !- X,Y,Z  3 {m}
    0, 0, 3.9497;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    S1Wall-FlexLab-XR-PlnmA, !- Name
    WALL,                    !- Surface Type
    XRAandB-SouthWall-Const, !- Construction Name
    FlexLab-XR-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3.9497,                       !- X,Y,Z  1 {m}
    0, 0, 2.743,                        !- X,Y,Z  2 {m}
    6.1021, 0, 2.743,                   !- X,Y,Z  3 {m}
    6.1021, 0, 3.9497;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    W1Wall-FlexLab-XR-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W1Wall-Const,      !- Construction Name
    FlexLab-XR-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 3.9497,                       !- X,Y,Z  1 {m}
    0, 0.8004, 3.92462,                 !- X,Y,Z  2 {m}
    0, 0.8004, 2.743,                   !- X,Y,Z  3 {m}
    0, 0, 2.743;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    W2Wall-FlexLab-XR-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W2Wall-Const,      !- Construction Name
    FlexLab-XR-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0.8004, 3.92462,                 !- X,Y,Z  1 {m}
    0, 8.522, 3.682668,                 !- X,Y,Z  2 {m}
    0, 8.522, 2.743,                    !- X,Y,Z  3 {m}
    0, 0.8004, 2.743;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    W3Wall-FlexLab-XR-PlnmA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W3Wall-Const,      !- Construction Name
    FlexLab-XR-PlnmA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 8.522, 3.682668,                 !- X,Y,Z  1 {m}
    0, 9.322, 3.6576,                   !- X,Y,Z  2 {m}
    0, 9.322, 2.743,                    !- X,Y,Z  3 {m}
    0, 8.522, 2.743;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E1Wall-FlexLab-XR-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-E1Wall-Const,      !- Construction Name
    FlexLab-XR-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042, 0, 3.9497,                 !- X,Y,Z  1 {m}
    12.2042, 0, 2.743,                  !- X,Y,Z  2 {m}
    12.2042, 0.800399999999998, 2.743,  !- X,Y,Z  3 {m}
    12.2042, 0.800399999999998, 3.92462;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E3Wall-FlexLab-XR-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-E3Wall-Const,      !- Construction Name
    FlexLab-XR-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042, 8.522, 3.682668,           !- X,Y,Z  1 {m}
    12.2042, 8.522, 2.743,              !- X,Y,Z  2 {m}
    12.2042, 9.322, 2.743,              !- X,Y,Z  3 {m}
    12.2042, 9.322, 3.6576;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    N1Wall-FlexLab-XR-PlnmB, !- Name
    WALL,                    !- Surface Type
    XRB-NorthWall-Const,     !- Construction Name
    FlexLab-XR-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042, 9.322, 3.6576,             !- X,Y,Z  1 {m}
    12.2042, 9.322, 2.743,              !- X,Y,Z  2 {m}
    9.1677, 9.322, 2.743,               !- X,Y,Z  3 {m}
    9.1677, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    N3Wall-FlexLab-XR-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N3Wall-Const,      !- Construction Name
    FlexLab-XR-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S3Wall-FlexLab-XR-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.1677, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    9.1677, 9.322, 2.743,               !- X,Y,Z  2 {m}
    8.0004, 9.322, 2.743,               !- X,Y,Z  3 {m}
    8.0004, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    N4Wall-FlexLab-XR-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N4Wall-Const,      !- Construction Name
    FlexLab-XR-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S4Wall-FlexLab-XR-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    8.0004, 9.322, 2.743,               !- X,Y,Z  2 {m}
    6.4574, 9.322, 2.743,               !- X,Y,Z  3 {m}
    6.4574, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    N5Wall-FlexLab-XR-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N5Wall-Const,      !- Construction Name
    FlexLab-XR-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S3Wall-FlexLab-XR-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.4574, 9.322, 3.6576,              !- X,Y,Z  1 {m}
    6.4574, 9.322, 2.743,               !- X,Y,Z  2 {m}
    6.1021, 9.322, 2.743,               !- X,Y,Z  3 {m}
    6.1021, 9.322, 3.6576;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Roof-FlexLab-XR-PlnmB,   !- Name
    Roof,                    !- Surface Type
    Roof-Const,              !- Construction Name
    FlexLab-XR-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042, 0, 3.9497,                 !- X,Y,Z  1 {m}
    12.2042, 9.322, 3.6576,             !- X,Y,Z  2 {m}
    6.1021, 9.322, 3.6576,              !- X,Y,Z  3 {m}
    6.1021, 0, 3.9497;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    S1Wall-FlexLab-XR-PlnmB, !- Name
    WALL,                    !- Surface Type
    XRAandB-SouthWall-Const, !- Construction Name
    FlexLab-XR-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.10210000000001, 0, 3.9497,        !- X,Y,Z  1 {m}
    6.10210000000001, 0, 2.743,         !- X,Y,Z  2 {m}
    12.2042, 0, 2.743,                  !- X,Y,Z  3 {m}
    12.2042, 0, 3.9497;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    W1Wall-FlexLab-XR-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-W1Wall-Const,      !- Construction Name
    FlexLab-XR-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1Wall-FlexLab-XR-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 0, 3.9497,                  !- X,Y,Z  1 {m}
    6.1021, 0.800399999999998, 3.92462, !- X,Y,Z  2 {m}
    6.1021, 0.800399999999998, 2.743,   !- X,Y,Z  3 {m}
    6.1021, 0, 2.743;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    W2Wall-FlexLab-XR-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-W2Wall-Const,      !- Construction Name
    FlexLab-XR-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2Wall-FlexLab-XR-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 0.800399999999998, 3.92462, !- X,Y,Z  1 {m}
    6.1021, 8.522, 3.682668,            !- X,Y,Z  2 {m}
    6.1021, 8.522, 2.743,               !- X,Y,Z  3 {m}
    6.1021, 0.800399999999998, 2.743;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    W3Wall-FlexLab-XR-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-W3Wall-Const,      !- Construction Name
    FlexLab-XR-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E3Wall-FlexLab-XR-PlnmA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 8.522, 3.682668,            !- X,Y,Z  1 {m}
    6.1021, 9.322, 3.6576,              !- X,Y,Z  2 {m}
    6.1021, 9.322, 2.743,               !- X,Y,Z  3 {m}
    6.1021, 8.522, 2.743;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E1Wall-FlexLab-XR-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-E1Wall-Const,      !- Construction Name
    FlexLab-XR-ZoneA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W1Wall-FlexLab-XR-ZoneB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 0, 2.743,                   !- X,Y,Z  1 {m}
    6.1021, 0, 0,                       !- X,Y,Z  2 {m}
    6.1021, 0.800399999999998, 0,       !- X,Y,Z  3 {m}
    6.1021, 0.800399999999998, 2.743;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E2Wall-FlexLab-XR-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-E2Wall-Const,      !- Construction Name
    FlexLab-XR-ZoneA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W2Wall-FlexLab-XR-ZoneB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 0.800399999999998, 2.743,   !- X,Y,Z  1 {m}
    6.1021, 0.800399999999998, 0,       !- X,Y,Z  2 {m}
    6.1021, 8.522, 0,                   !- X,Y,Z  3 {m}
    6.1021, 8.522, 2.743;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E3Wall-FlexLab-XR-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-E3Wall-Const,      !- Construction Name
    FlexLab-XR-ZoneA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    W3Wall-FlexLab-XR-ZoneB, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 8.522, 2.743,               !- X,Y,Z  1 {m}
    6.1021, 8.522, 0,                   !- X,Y,Z  2 {m}
    6.1021, 9.322, 0,                   !- X,Y,Z  3 {m}
    6.1021, 9.322, 2.743;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Floor-FlexLab-XR-ZoneA,  !- Name
    Floor,                   !- Surface Type
    Floor-SLAB,              !- Construction Name
    FlexLab-XR-ZoneA,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 9.322, 0,                   !- X,Y,Z  1 {m}
    6.1021, 0, 0,                       !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 9.322, 0;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    N1Wall-FlexLab-XR-ZoneA, !- Name
    WALL,                    !- Surface Type
    XRA-NorthWall-Const,     !- Construction Name
    FlexLab-XR-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.0365, 9.322, 2.743,               !- X,Y,Z  1 {m}
    3.0365, 9.322, 0,                   !- X,Y,Z  2 {m}
    0, 9.322, 0,                        !- X,Y,Z  3 {m}
    0, 9.322, 2.743;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    N3Wall-FlexLab-XR-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N3Wall-Const,      !- Construction Name
    FlexLab-XR-ZoneA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1Wall-FlexLab-XR-ElecRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.2038, 9.322, 2.743,               !- X,Y,Z  1 {m}
    4.2038, 9.322, 0,                   !- X,Y,Z  2 {m}
    3.0365, 9.322, 0,                   !- X,Y,Z  3 {m}
    3.0365, 9.322, 2.743;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    N4Wall-FlexLab-XR-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N4Wall-Const,      !- Construction Name
    FlexLab-XR-ZoneA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2Wall-FlexLab-XR-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.7468, 9.322, 2.743,               !- X,Y,Z  1 {m}
    5.7468, 9.322, 0,                   !- X,Y,Z  2 {m}
    4.2038, 9.322, 0,                   !- X,Y,Z  3 {m}
    4.2038, 9.322, 2.743;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    N5Wall-FlexLab-XR-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-N5Wall-Const,      !- Construction Name
    FlexLab-XR-ZoneA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1Wall-FlexLab-XR-MechRoom-ZoneA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 9.322, 2.743,               !- X,Y,Z  1 {m}
    6.1021, 9.322, 0,                   !- X,Y,Z  2 {m}
    5.7468, 9.322, 0,                   !- X,Y,Z  3 {m}
    5.7468, 9.322, 2.743;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    S1Wall-FlexLab-XR-ZoneA, !- Name
    WALL,                    !- Surface Type
    XRAandB-SouthWall-Const, !- Construction Name
    FlexLab-XR-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.743,                        !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    6.1021, 0, 0,                       !- X,Y,Z  3 {m}
    6.1021, 0, 2.743;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    W1Wall-FlexLab-XR-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W1Wall-Const,      !- Construction Name
    FlexLab-XR-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0.8004, 2.743,                   !- X,Y,Z  1 {m}
    0, 0.8004, 0,                       !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 2.743;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    W2Wall-FlexLab-XR-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W2Wall-Const,      !- Construction Name
    FlexLab-XR-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 8.522, 2.743,                    !- X,Y,Z  1 {m}
    0, 8.522, 0,                        !- X,Y,Z  2 {m}
    0, 0.8004, 0,                       !- X,Y,Z  3 {m}
    0, 0.8004, 2.743;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    W3Wall-FlexLab-XR-ZoneA, !- Name
    WALL,                    !- Surface Type
    ZoneA-W3Wall-Const,      !- Construction Name
    FlexLab-XR-ZoneA,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 9.322, 2.743,                    !- X,Y,Z  1 {m}
    0, 9.322, 0,                        !- X,Y,Z  2 {m}
    0, 8.522, 0,                        !- X,Y,Z  3 {m}
    0, 8.522, 2.743;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E1Wall-FlexLab-XR-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-E1Wall-Const,      !- Construction Name
    FlexLab-XR-ZoneB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042, 0, 2.743,                  !- X,Y,Z  1 {m}
    12.2042, 0, 0,                      !- X,Y,Z  2 {m}
    12.2042, 0.800399999999998, 0,      !- X,Y,Z  3 {m}
    12.2042, 0.800399999999998, 2.743;  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E3Wall-FlexLab-XR-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-E3Wall-Const,      !- Construction Name
    FlexLab-XR-ZoneB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042, 8.522, 2.743,              !- X,Y,Z  1 {m}
    12.2042, 8.522, 0,                  !- X,Y,Z  2 {m}
    12.2042, 9.322, 0,                  !- X,Y,Z  3 {m}
    12.2042, 9.322, 2.743;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Floor-FlexLab-XR-ZoneB,  !- Name
    Floor,                   !- Surface Type
    Floor-SLAB,              !- Construction Name
    FlexLab-XR-ZoneB,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042, 9.322, 0,                  !- X,Y,Z  1 {m}
    12.2042, 0, 0,                      !- X,Y,Z  2 {m}
    6.1021, 0, 0,                       !- X,Y,Z  3 {m}
    6.1021, 9.322, 0;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    N1Wall-FlexLab-XR-ZoneB, !- Name
    WALL,                    !- Surface Type
    XRB-NorthWall-Const,     !- Construction Name
    FlexLab-XR-ZoneB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042, 9.322, 2.743,              !- X,Y,Z  1 {m}
    12.2042, 9.322, 0,                  !- X,Y,Z  2 {m}
    9.1677, 9.322, 0,                   !- X,Y,Z  3 {m}
    9.1677, 9.322, 2.743;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    N3Wall-FlexLab-XR-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N3Wall-Const,      !- Construction Name
    FlexLab-XR-ZoneB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1Wall-FlexLab-XR-ElecRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.1677, 9.322, 2.743,               !- X,Y,Z  1 {m}
    9.1677, 9.322, 0,                   !- X,Y,Z  2 {m}
    8.0004, 9.322, 0,                   !- X,Y,Z  3 {m}
    8.0004, 9.322, 2.743;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    N4Wall-FlexLab-XR-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N4Wall-Const,      !- Construction Name
    FlexLab-XR-ZoneB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2Wall-FlexLab-XR-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.0004, 9.322, 2.743,               !- X,Y,Z  1 {m}
    8.0004, 9.322, 0,                   !- X,Y,Z  2 {m}
    6.4574, 9.322, 0,                   !- X,Y,Z  3 {m}
    6.4574, 9.322, 2.743;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    N5Wall-FlexLab-XR-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-N5Wall-Const,      !- Construction Name
    FlexLab-XR-ZoneB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1Wall-FlexLab-XR-MechRoom-ZoneB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.4574, 9.322, 2.743,               !- X,Y,Z  1 {m}
    6.4574, 9.322, 0,                   !- X,Y,Z  2 {m}
    6.1021, 9.322, 0,                   !- X,Y,Z  3 {m}
    6.1021, 9.322, 2.743;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    S1Wall-FlexLab-XR-ZoneB, !- Name
    WALL,                    !- Surface Type
    XRAandB-SouthWall-Const, !- Construction Name
    FlexLab-XR-ZoneB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.10210000000001, 0, 2.743,         !- X,Y,Z  1 {m}
    6.10210000000001, 0, 0,             !- X,Y,Z  2 {m}
    12.2042, 0, 0,                      !- X,Y,Z  3 {m}
    12.2042, 0, 2.743;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    W1Wall-FlexLab-XR-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-W1Wall-Const,      !- Construction Name
    FlexLab-XR-ZoneB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1Wall-FlexLab-XR-ZoneA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 0.800399999999998, 2.743,   !- X,Y,Z  1 {m}
    6.1021, 0.800399999999998, 0,       !- X,Y,Z  2 {m}
    6.1021, 0, 0,                       !- X,Y,Z  3 {m}
    6.1021, 0, 2.743;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    W2Wall-FlexLab-XR-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-W2Wall-Const,      !- Construction Name
    FlexLab-XR-ZoneB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2Wall-FlexLab-XR-ZoneA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 8.522, 2.7435,              !- X,Y,Z  1 {m}
    6.1021, 8.522, 0,                   !- X,Y,Z  2 {m}
    6.1021, 0.800399999999998, 0,       !- X,Y,Z  3 {m}
    6.1021, 0.800399999999998, 2.743;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    W3Wall-FlexLab-XR-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-W3Wall-Const,      !- Construction Name
    FlexLab-XR-ZoneB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E3Wall-FlexLab-XR-ZoneA, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 8.522, 2.7435,              !- X,Y,Z  1 {m}
    6.1021, 9.322, 2.743,               !- X,Y,Z  2 {m}
    6.1021, 9.322, 0,                   !- X,Y,Z  3 {m}
    6.1021, 8.522, 0;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E2Wall-FlexLab-XR-ZoneB, !- Name
    WALL,                    !- Surface Type
    ZoneB-E2Wall-Const,      !- Construction Name
    FlexLab-XR-ZoneB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042, 0.8004, 2.743,             !- X,Y,Z  1 {m}
    12.2042, 0.8004, 0,                 !- X,Y,Z  2 {m}
    12.2042, 8.522, 0,                  !- X,Y,Z  3 {m}
    12.2042, 8.522, 2.743;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E2Wall-FlexLab-XR-PlnmB, !- Name
    WALL,                    !- Surface Type
    ZoneB-E2Wall-Const,      !- Construction Name
    FlexLab-XR-PlnmB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042, 0.8004, 3.92462,           !- X,Y,Z  1 {m}
    12.2042, 0.8004, 2.743,             !- X,Y,Z  2 {m}
    12.2042, 8.522, 2.743,              !- X,Y,Z  3 {m}
    12.2042, 8.522, 3.682668;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Floor-FlexLab-XR-PlnmA,  !- Name
    Floor,                   !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-XR-PlnmA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceiling-FlexLab-XR-ZoneA,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 9.322, 2.743,               !- X,Y,Z  1 {m}
    6.1021, 0, 2.743,                   !- X,Y,Z  2 {m}
    0, 0, 2.743,                        !- X,Y,Z  3 {m}
    0, 9.322, 2.743;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Floor-FlexLab-XR-PlnmB,  !- Name
    Floor,                   !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-XR-PlnmB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceiling-FlexLab-XR-ZoneB,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042, 9.322, 2.743,              !- X,Y,Z  1 {m}
    12.2042, 0, 2.743,                  !- X,Y,Z  2 {m}
    6.1021, 0, 2.743,                   !- X,Y,Z  3 {m}
    6.1021, 9.322, 2.743;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Ceiling-FlexLab-XR-ZoneA,!- Name
    Ceiling,                 !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-XR-ZoneA,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor-FlexLab-XR-PlnmA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.1021, 0, 2.743,                   !- X,Y,Z  1 {m}
    6.1021, 9.322, 2.743,               !- X,Y,Z  2 {m}
    0, 9.322, 2.743,                    !- X,Y,Z  3 {m}
    0, 0, 2.743;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Ceiling-FlexLab-XR-ZoneB,!- Name
    Ceiling,                 !- Surface Type
    Ceiling-Const,           !- Construction Name
    FlexLab-XR-ZoneB,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor-FlexLab-XR-PlnmB,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.2042, 0, 2.743,                  !- X,Y,Z  1 {m}
    12.204, 9.322, 2.743,               !- X,Y,Z  2 {m}
    6.1021, 9.322, 2.743,               !- X,Y,Z  3 {m}
    6.1021, 0, 2.743;                   !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Win-FlexLab-XR-ZoneA,    !- Name
    Window,                  !- Surface Type
    GlzSys_A,                !- Construction Name
    S1Wall-FlexLab-XR-ZoneA, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ShadingControl_ZoneA,                        !- Shading Control Name
    Win_Frame,               !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0.1, 0, 2.65,                       !- X,Y,Z  1 {m}
    0.1, 0, 0.82,                       !- X,Y,Z  2 {m}
    6, 0, 0.82,                         !- X,Y,Z  3 {m}
    6, 0, 2.65;                         !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Win-FlexLab-XR-ZoneB,    !- Name
    Window,                  !- Surface Type
    GlzSys_B,                !- Construction Name
    S1Wall-FlexLab-XR-ZoneB, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ShadingControl_ZoneB,                        !- Shading Control Name
    Win_Frame,               !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    6.2, 0, 2.65,                       !- X,Y,Z  1 {m}
    6.2, 0, 0.82,                       !- X,Y,Z  2 {m}
    12.1, 0, 0.82,                      !- X,Y,Z  3 {m}
    12.1, 0, 2.65;                      !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: DOOR ===========

Door,
    Door_Exterior_XR-ZoneA,  !- Name
    AllDoor,                 !- Construction Name
    N1Wall-FlexLab-XR-ZoneA, !- Building Surface Name
    1,                       !- Multiplier
    0.5606,                  !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1.47,                    !- Length {m}
    2.43;                    !- Height {m}

Door,
    Door_Exterior_XR-Elecroom-ZoneA,  !- Name
    AllDoor,                 !- Construction Name
    WestWall-FlexLab-XR-ElecRoom-ZoneA,  !- Building Surface Name
    1,                       !- Multiplier
    0.41,                    !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1.47,                    !- Length {m}
    2.43;                    !- Height {m}

Door,
    Door_Exterior_XR-ZoneB,  !- Name
    AllDoor,                 !- Construction Name
    N1Wall-FlexLab-XR-ZoneB, !- Building Surface Name
    1,                       !- Multiplier
    1,                       !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1.47,                    !- Length {m}
    2.43;                    !- Height {m}

Door,
    Door_Exterior_XR-Elecroom-ZoneB,  !- Name
    AllDoor,                 !- Construction Name
    EastWall-FlexLab-XR-ElecRoom-ZoneB,  !- Building Surface Name
    1,                       !- Multiplier
    0.29,                    !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1.47,                    !- Length {m}
    2.43;                    !- Height {m}


!-   ===========  ALL OBJECTS IN CLASS: DOOR:INTERZONE ===========

Door:Interzone,
    Door_Interior_XR-Mechroom-ZoneA,  !- Name
    AllDoor,                 !- Construction Name
    S2Wall-Flexlab-XR-MechRoom-ZoneA,  !- Building Surface Name
    Door_Interior_XR-ZoneA,  !- Outside Boundary Condition Object
    1,                       !- Multiplier
    0.1115,                  !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1.32,                    !- Length {m}
    2.43;                    !- Height {m}

Door:Interzone,
    Door_Interior_XR-ZoneA,  !- Name
    AllDoor,                 !- Construction Name
    N4Wall-FlexLab-XR-ZoneA, !- Building Surface Name
    Door_Interior_XR-Mechroom-ZoneA,  !- Outside Boundary Condition Object
    1,                       !- Multiplier
    0.1115,                  !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1.32,                    !- Length {m}
    2.43;                    !- Height {m}

Door:Interzone,
    Door_Interior_XR-Mechroom-ZoneB,  !- Name
    AllDoor,                 !- Construction Name
    S2Wall-FlexLab-XR-MechRoom-ZoneB,  !- Building Surface Name
    Door_Interior_XR-ZoneB,  !- Outside Boundary Condition Object
    1,                       !- Multiplier
    0.1115,                  !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1.32,                    !- Length {m}
    2.43;                    !- Height {m}

Door:Interzone,
    Door_Interior_XR-ZoneB,  !- Name
    AllDoor,                 !- Construction Name
    N4Wall-FlexLab-XR-ZoneB, !- Building Surface Name
    Door_Interior_XR-Mechroom-ZoneB,  !- Outside Boundary Condition Object
    1,                       !- Multiplier
    0.1115,                  !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1.32,                    !- Length {m}
    2.43;                    !- Height {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowProperty:ShadingControl,
    ShadingControl_ZoneA,    !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    FMU_shading_ZoneA,       !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Roll Shade,              !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

WindowProperty:ShadingControl,
    ShadingControl_ZoneB,    !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    FMU_shading_ZoneB,       !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Roll Shade,              !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    Win_Frame,               !- Name
    0.035,                   !- Frame Width {m}
    0,                       !- Frame Outside Projection {m}
    0,                       !- Frame Inside Projection {m}
    5.572,                   !- Frame Conductance {W/m2-K}
    1.458635,                !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0;                       !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Middle Fin,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.1021, -0.473000000000001, 4.41,   !- X,Y,Z  1 {m}
    6.1021, -0.473000000000001, 0.46,   !- X,Y,Z  2 {m}
    6.1021, -0.270000000000001, 0.46,   !- X,Y,Z  3 {m}
    6.1021, -0.270000000000001, 4.41;   !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Westside Fin,            !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0602999999999998, -0.473000000000001, 4.41,
                                        !- X,Y,Z  1 {m}
    0.0602999999999998, -0.473000000000001, 0.46,
                                        !- X,Y,Z  2 {m}
    0.0602999999999998, -0.270000000000001, 0.46,
                                        !- X,Y,Z  3 {m}
    0.0602999999999998, -0.270000000000001, 4.41;
                                        !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Eastside Fin,            !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.2513, -0.473000000000001, 4.41,  !- X,Y,Z  1 {m}
    12.2513, -0.473000000000001, 0.46,  !- X,Y,Z  2 {m}
    12.2513, -0.270000000000001, 0.46,  !- X,Y,Z  3 {m}
    12.2513, -0.270000000000001, 4.41;  !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Parapet South,           !- Name
    ,                        !- Transmittance Schedule Name
    autocalculate,           !- Number of Vertices
    0, 0, 5.3086,                       !- X,Y,Z  1 {m}
    0, 0, 3.9497,                       !- X,Y,Z  2 {m}
    12.2042, 0, 3.9497,                 !- X,Y,Z  3 {m}
    12.2042, 0, 5.3086;                 !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Parapet West,            !- Name
    ,                        !- Transmittance Schedule Name
    autocalculate,           !- Number of Vertices
    0, 9.322, 5.0165,                   !- X,Y,Z  1 {m}
    0, 9.322, 3.6576,                   !- X,Y,Z  2 {m}
    0, 0, 3.9497,                       !- X,Y,Z  3 {m}
    0, 0, 5.3086;                       !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Parapet North,           !- Name
    ,                        !- Transmittance Schedule Name
    autocalculate,           !- Number of Vertices
    12.2042, 9.322, 5.0165,             !- X,Y,Z  1 {m}
    12.2042, 9.322, 3.6576,             !- X,Y,Z  2 {m}
    0, 9.322, 3.6576,                   !- X,Y,Z  3 {m}
    0, 9.322, 5.0165;                   !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Parapet East,            !- Name
    ,                        !- Transmittance Schedule Name
    autocalculate,           !- Number of Vertices
    12.2042, 0, 5.3086,                 !- X,Y,Z  1 {m}
    12.2042, 0, 3.9497,                 !- X,Y,Z  2 {m}
    12.2042, 9.322, 3.6576,             !- X,Y,Z  3 {m}
    12.2042, 9.322, 5.0165;             !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Flexlax-X2 Shade,        !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.9842, 0, 9.3,                    !- X,Y,Z  1 {m}
    28.9842, 0, 0,                      !- X,Y,Z  2 {m}
    28.9842, 7.822, 0,                  !- X,Y,Z  3 {m}
    28.9842, 7.822, 9.3;                !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Flexlax-X1 Shade,        !- Name
    ,                        !- Transmittance Schedule Name
    autocalculate,           !- Number of Vertices
    16.78, 0, 5.5086,                   !- X,Y,Z  1 {m}
    16.78, 0, 0,                        !- X,Y,Z  2 {m}
    16.78, 9.322, 0,                    !- X,Y,Z  3 {m}
    16.78, 9.322, 5.0165;               !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADINGPROPERTY:REFLECTANCE ===========

ShadingProperty:Reflectance,
    Flexlax-X2 Shade,        !- Shading Surface Name
    0.35,                    !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.35,                    !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0.0;                     !- Fraction of Shading Surface That Is Glazed


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    FlexLab-XR-ZoneA People 1,  !- Name
    FlexLab-XR-ZoneA,        !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    15,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY-SCHED,          !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF-SCHED,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING-SCHED,          !- Clothing Insulation Schedule Name
    AIR_VELO-SCHED,          !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

People,
    FlexLab-XR-ZoneB People 1,  !- Name
    FlexLab-XR-ZoneB,        !- Zone or ZoneList Name
    OCC-SCHED,               !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    15,                      !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ACTIVITY-SCHED,          !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF-SCHED,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING-SCHED,          !- Clothing Insulation Schedule Name
    AIR_VELO-SCHED,          !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    FlexLab-XR-ZoneA Lights, !- Name
    FlexLab-XR-ZoneA,        !- Zone or ZoneList Name
    LIGHT_SCHED_A,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.26,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

Lights,
    FlexLab-XR-ZoneB Lights, !- Name
    FlexLab-XR-ZoneB,        !- Zone or ZoneList Name
    LIGHT_SCHED_B,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.26,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    FlexLab-XR-ZoneA ElecEq, !- Name
    FlexLab-XR-ZoneA,        !- Zone or ZoneList Name
    EQUIP-SCHED,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

ElectricEquipment,
    FlexLab-XR-ZoneB ElecEq, !- Name
    FlexLab-XR-ZoneB,        !- Zone or ZoneList Name
    EQUIP-SCHED,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.78,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    FlexLab-XR-ZoneA Infil,  !- Name
    FlexLab-XR-ZoneA,        !- Zone or ZoneList Name
    INFIL-SCHED,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FlexLab-XR-ZoneB Infil,  !- Name
    FlexLab-XR-ZoneB,        !- Zone or ZoneList Name
    INFIL-SCHED,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA Zone A,          !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    SZ DSOA Zone B,          !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01;                    !- Outdoor Air Flow per Person {m3/s-person}


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
    Zone A Direct Air,       !- Name
    ALWAYSON,                !- Availability Schedule Name
    Zone A Supply Inlet,     !- Zone Supply Air Node Name
    1.27425809664;           !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Zone B Direct Air,       !- Name
    ALWAYSON,                !- Availability Schedule Name
    Zone B Supply Inlet,     !- Zone Supply Air Node Name
    1.27425809664;           !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Zone A Equipment,        !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone A Direct Air,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone B Equipment,        !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone B Direct Air,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    FlexLab-XR-ZoneA,        !- Zone Name
    Zone A Equipment,        !- Zone Conditioning Equipment List Name
    Zone A Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone A Zone Air Node,    !- Zone Air Node Name
    Zone A Return Outlet;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    FlexLab-XR-ZoneB,        !- Zone Name
    Zone B Equipment,        !- Zone Conditioning Equipment List Name
    Zone B Inlets,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone B Zone Air Node,    !- Zone Air Node Name
    Zone B Return Outlet;    !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    Sys-A Supply Fan,        !- Name
    ALWAYSON,                !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    1.27425809664,           !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.0,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242,               !- Fan Power Coefficient 3
    -0.11635563,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys-A Heating Coil Outlet,  !- Air Inlet Node Name
    Sys-A Fan Outlet;        !- Air Outlet Node Name

Fan:VariableVolume,
    Sys-B Supply Fan,        !- Name
    ALWAYSON,                !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    500,                     !- Pressure Rise {Pa}
    1.27425809664,           !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.0,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242,               !- Fan Power Coefficient 3
    -0.11635563,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Sys-B Heating Coil Outlet,  !- Air Inlet Node Name
    Sys-B Fan Outlet;        !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    Sys-A Cooling Coil,      !- Name
    AlwaysOn,                !- Availability Schedule Name
    8.76953779999999E-04,    !- Design Water Flow Rate {m3/s}
    1.27425809664,           !- Design Air Flow Rate {m3/s}
    11.1111111111111,        !- Design Inlet Water Temperature {C}
    23.8888888888889,        !- Design Inlet Air Temperature {C}
    13.3333333333333,        !- Design Outlet Air Temperature {C}
    0.009,                   !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Sys-A CW Sec Demand pump Outlet Node,  !- Water Inlet Node Name
    Sys-A Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    SYS-A AIR LOOP INLET NODE,  !- Air Inlet Node Name
    Sys-A Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    ,                        !- Type of Analysis
    ;                        !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Sys-B Cooling Coil,      !- Name
    ALWAYSON,                !- Availability Schedule Name
    8.76953779999999E-04,    !- Design Water Flow Rate {m3/s}
    1.27425809664,           !- Design Air Flow Rate {m3/s}
    11.1111111111111,        !- Design Inlet Water Temperature {C}
    23.8888888888889,        !- Design Inlet Air Temperature {C}
    13.3333333333333,        !- Design Outlet Air Temperature {C}
    0.009,                   !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Sys-B CW Sec Demand pump Outlet Node,  !- Water Inlet Node Name
    Sys-B Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    SYS-B AIR LOOP INLET NODE,  !- Air Inlet Node Name
    Sys-B Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    ,                        !- Type of Analysis
    ;                        !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
    Sys-A Heating Coil,      !- Name
    ALWAYSON,                !- Availability Schedule Name
    0,                       !- U-Factor Times Area Value {W/K}
    0,                       !- Maximum Water Flow Rate {m3/s}
    Sys-A HW Sec Demand pump Outlet Node,  !- Water Inlet Node Name
    Sys-A Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    Sys-A Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    Sys-A Heating Coil Outlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    10392.5942771,           !- Rated Capacity {W}
    44.4444444444444,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    33.3333333333333,        !- Rated Outlet Water Temperature {C}
    28.8888888888889,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Sys-B Heating Coil,      !- Name
    ALWAYSON,                !- Availability Schedule Name
    0,                       !- U-Factor Times Area Value {W/K}
    0,                       !- Maximum Water Flow Rate {m3/s}
    Sys-B HW Sec Demand pump Outlet Node,  !- Water Inlet Node Name
    Sys-B Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    Sys-B Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    Sys-B Heating Coil Outlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    10392.5942771,           !- Rated Capacity {W}
    44.4444444444444,        !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    33.3333333333333,        !- Rated Outlet Water Temperature {C}
    28.8888888888889,        !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    Sys-A Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    FLOW,                    !- Actuator Variable
    Sys-A Cooling Coil Air Outlet Node,  !- Sensor Node Name
    Sys-A CW Sec Demand pump Outlet Node,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    0.0011,                  !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Sys-A Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    FLOW,                    !- Actuator Variable
    Sys-A Heating Coil Outlet,  !- Sensor Node Name
    Sys-A HW Sec Demand pump Outlet Node,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    0.0011,                  !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Sys-B Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    FLOW,                    !- Actuator Variable
    Sys-B Cooling Coil Air Outlet Node,  !- Sensor Node Name
    Sys-B CW Sec Demand pump Outlet Node,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    0.0011,                  !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Sys-B Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    FLOW,                    !- Actuator Variable
    Sys-B Heating Coil Outlet,  !- Sensor Node Name
    Sys-B HW Sec Demand pump Outlet Node,  !- Actuator Node Name
    0.1,                     !- Controller Convergence Tolerance {deltaC}
    0.0011,                  !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    Sys-A Water System Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Sys-A Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Sys-A Heating Coil Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    Sys-B Water System Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Sys-B Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Sys-B Heating Coil Controller;  !- Controller 2 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Sys-A,                   !- Name
    Sys-A Water System Controllers,  !- Controller List Name
    Sys-A Availability Managers,  !- Availability Manager List Name
    1.27425809664,           !- Design Supply Air Flow Rate {m3/s}
    Sys-A Branches,          !- Branch List Name
    ,                        !- Connector List Name
    Sys-A Air Loop Inlet Node,  !- Supply Side Inlet Node Name
    Sys-A Return Air Outlet, !- Demand Side Outlet Node Name
    Sys-A Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Sys-A Fan Outlet;        !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sys-B,                   !- Name
    Sys-B Water System Controllers,  !- Controller List Name
    Sys-B Availability Managers,  !- Availability Manager List Name
    1.27425809664,           !- Design Supply Air Flow Rate {m3/s}
    Sys-B Branches,          !- Branch List Name
    ,                        !- Connector List Name
    Sys-B Air Loop Inlet Node,  !- Supply Side Inlet Node Name
    Sys-B Return Air Outlet, !- Demand Side Outlet Node Name
    Sys-B Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Sys-B Fan Outlet;        !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Sys-A Zone Splitter,     !- Name
    Sys-A Zone Equip Inlet,  !- Inlet Node Name
    Zone A Supply Inlet;     !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Sys-B Zone Splitter,     !- Name
    Sys-B Zone Equip Inlet,  !- Inlet Node Name
    Zone B Supply Inlet;     !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    Sys-A Supply Path,       !- Name
    Sys-A Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys-A Zone Splitter;     !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sys-B Supply Path,       !- Name
    Sys-B Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Sys-B Zone Splitter;     !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Sys-A Zone Mixer,        !- Name
    Sys-A Return Air Outlet, !- Outlet Node Name
    Plenum-A Out Node;       !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Sys-B Zone Mixer,        !- Name
    Sys-B Return Air Outlet, !- Outlet Node Name
    Plenum-B Out Node;       !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

AirLoopHVAC:ReturnPlenum,
    ReturnPlenum-A,          !- Name
    FlexLab-XR-PlnmA,        !- Zone Name
    Plenum-A Node,           !- Zone Node Name
    Plenum-A Out Node,       !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Zone A Return Outlet;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    ReturnPlenum-B,          !- Name
    FlexLab-XR-PlnmB,        !- Zone Name
    Plenum-B,                !- Zone Node Name
    Plenum-B Out Node,       !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Zone B Return Outlet;    !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    Sys-A Return Path,       !- Name
    Sys-A Return Air Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    ReturnPlenum-A,          !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Sys-A Zone Mixer;        !- Component 2 Name

AirLoopHVAC:ReturnPath,
    Sys-B Return Path,       !- Name
    Sys-B Return Air Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    ReturnPlenum-B,          !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Sys-B Zone Mixer;        !- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Sys-A Main Branch,       !- Name
    1.27425809664,           !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Sys-A Cooling Coil,      !- Component 1 Name
    SYS-A AIR LOOP INLET NODE,  !- Component 1 Inlet Node Name
    Sys-A Cooling Coil Air Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Coil:Heating:Water,      !- Component 2 Object Type
    Sys-A Heating Coil,      !- Component 2 Name
    Sys-A Cooling Coil Air Outlet Node,  !- Component 2 Inlet Node Name
    Sys-A Heating Coil Outlet,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Fan:VariableVolume,      !- Component 3 Object Type
    Sys-A Supply Fan,        !- Component 3 Name
    Sys-A Heating Coil Outlet,  !- Component 3 Inlet Node Name
    Sys-A Fan Outlet,        !- Component 3 Outlet Node Name
    ACTIVE;                  !- Component 3 Branch Control Type

Branch,
    Sys-B Main Branch,       !- Name
    1.27425809664,           !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Sys-B Cooling Coil,      !- Component 1 Name
    SYS-B AIR LOOP INLET NODE,  !- Component 1 Inlet Node Name
    Sys-B Cooling Coil Air Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Coil:Heating:Water,      !- Component 2 Object Type
    Sys-B Heating Coil,      !- Component 2 Name
    Sys-B Cooling Coil Air Outlet Node,  !- Component 2 Inlet Node Name
    Sys-B Heating Coil Outlet,  !- Component 2 Outlet Node Name
    PASSIVE,                 !- Component 2 Branch Control Type
    Fan:VariableVolume,      !- Component 3 Object Type
    Sys-B Supply Fan,        !- Component 3 Name
    Sys-B Heating Coil Outlet,  !- Component 3 Inlet Node Name
    Sys-B Fan Outlet,        !- Component 3 Outlet Node Name
    ACTIVE;                  !- Component 3 Branch Control Type

Branch,
    Sys-A CW Sec Supply Purchased Chilled Water Branch,  !- Name
    0.001009967528448,       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    Sys-A Purchased Cooling, !- Component 1 Name
    Sys-A Purchased Cool Inlet Node,  !- Component 1 Inlet Node Name
    Sys-A Purchased Cool Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

Branch,
    Sys-A CW Sec Demand Inlet Branch,  !- Name
    0.001009967528448,       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Sys-A CW Sec Circ Pump2, !- Component 1 Name
    Sys-A CW Sec Demand Inlet Node,  !- Component 1 Inlet Node Name
    Sys-A CW Sec Demand pump Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    Sys-A Cooling Coil,      !- Component 2 Name
    Sys-A CW Sec Demand pump Outlet Node,  !- Component 2 Inlet Node Name
    Sys-A Cooling Coil Water Outlet Node,  !- Component 2 Outlet Node Name
    ACTIVE;                  !- Component 2 Branch Control Type

Branch,
    Sys-B CW Sec Supply Purchased Chilled Water Branch,  !- Name
    0.001009967528448,       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    Sys-B Purchased Cooling, !- Component 1 Name
    Sys-B Purchased Cool Inlet Node,  !- Component 1 Inlet Node Name
    Sys-B Purchased Cool Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

Branch,
    Sys-B CW Sec Demand Inlet Branch,  !- Name
    0.001009967528448,       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Sys-B CW Sec Circ Pump2, !- Component 1 Name
    Sys-B CW Sec Demand Inlet Node,  !- Component 1 Inlet Node Name
    Sys-B CW Sec Demand pump Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    Sys-B Cooling Coil,      !- Component 2 Name
    Sys-B CW Sec Demand pump Outlet Node,  !- Component 2 Inlet Node Name
    Sys-B Cooling Coil Water Outlet Node,  !- Component 2 Outlet Node Name
    ACTIVE;                  !- Component 2 Branch Control Type

Branch,
    Sys-A HW Sec Supply Purchased Hot Water Branch,  !- Name
    9.48614360832002E-04,    !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictHeating,         !- Component 1 Object Type
    Sys-A Purchased Heating, !- Component 1 Name
    Sys-A Purchased Heat Inlet Node,  !- Component 1 Inlet Node Name
    Sys-A Purchased Heat Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

Branch,
    Sys-A HW Sec Demand Inlet Branch,  !- Name
    9.48614360832002E-04,    !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Sys-A HW Sec Circ Pump2, !- Component 1 Name
    Sys-A HW Sec Demand Inlet Node,  !- Component 1 Inlet Node Name
    Sys-A HW Sec Demand pump Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Coil:Heating:Water,      !- Component 2 Object Type
    Sys-A Heating Coil,      !- Component 2 Name
    Sys-A HW Sec Demand pump Outlet Node,  !- Component 2 Inlet Node Name
    Sys-A Heating Coil Water Outlet Node,  !- Component 2 Outlet Node Name
    ACTIVE;                  !- Component 2 Branch Control Type

Branch,
    Sys-B HW Sec Supply Purchased Hot Water Branch,  !- Name
    9.48614360832002E-04,    !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    DistrictHeating,         !- Component 1 Object Type
    Sys-B Purchased Heating, !- Component 1 Name
    Sys-B Purchased Heat Inlet Node,  !- Component 1 Inlet Node Name
    Sys-B Purchased Heat Outlet Node,  !- Component 1 Outlet Node Name
    ACTIVE;                  !- Component 1 Branch Control Type

Branch,
    Sys-B HW Sec Demand Inlet Branch,  !- Name
    9.48614360832002E-04,    !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Sys-B HW Sec Circ Pump2, !- Component 1 Name
    Sys-B HW Sec Demand Inlet Node,  !- Component 1 Inlet Node Name
    Sys-B HW Sec Demand pump Outlet Node,  !- Component 1 Outlet Node Name
    PASSIVE,                 !- Component 1 Branch Control Type
    Coil:Heating:Water,      !- Component 2 Object Type
    Sys-B Heating Coil,      !- Component 2 Name
    Sys-B HW Sec Demand pump Outlet Node,  !- Component 2 Inlet Node Name
    Sys-B Heating Coil Water Outlet Node,  !- Component 2 Outlet Node Name
    ACTIVE;                  !- Component 2 Branch Control Type


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Sys-A Branches,          !- Name
    Sys-A Main Branch;       !- Branch 1 Name

BranchList,
    Sys-B Branches,          !- Name
    Sys-B Main Branch;       !- Branch 1 Name

BranchList,
    Sys-A CW Sec Supply Branches,  !- Name
    Sys-A CW Sec Supply Purchased Chilled Water Branch;  !- Branch 1 Name

BranchList,
    Sys-A CW Sec Demand Branches,  !- Name
    Sys-A CW Sec Demand Inlet Branch;  !- Branch 1 Name

BranchList,
    Sys-B CW Sec Supply Branches,  !- Name
    Sys-B CW Sec Supply Purchased Chilled Water Branch;  !- Branch 1 Name

BranchList,
    Sys-B CW Sec Demand Branches,  !- Name
    Sys-B CW Sec Demand Inlet Branch;  !- Branch 1 Name

BranchList,
    Sys-A HW Sec Supply Branches,  !- Name
    Sys-A HW Sec Supply Purchased Hot Water Branch;  !- Branch 1 Name

BranchList,
    Sys-A HW Sec Demand Branches,  !- Name
    Sys-A HW Sec Demand Inlet Branch;  !- Branch 1 Name

BranchList,
    Sys-B HW Sec Supply Branches,  !- Name
    Sys-B HW Sec Supply Purchased Hot Water Branch;  !- Branch 1 Name

BranchList,
    Sys-B HW Sec Demand Branches,  !- Name
    Sys-B HW Sec Demand Inlet Branch;  !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Zone A Inlets,           !- Name
    Zone A Supply Inlet;     !- Node 1 Name

NodeList,
    Sys-A Sup Air Temp Nodes,!- Name
    Sys-A Fan Outlet;        !- Node 1 Name

NodeList,
    Sys-A Supply Fan Upstream Nodes,  !- Name
    SYS-A AIR LOOP INLET NODE,  !- Node 1 Name
    Sys-A Cooling Coil Air Outlet Node,  !- Node 2 Name
    Sys-A Heating Coil Outlet;  !- Node 3 Name

NodeList,
    Zone B Inlets,           !- Name
    Zone B Supply Inlet;     !- Node 1 Name

NodeList,
    Sys-B Sup Air Temp Nodes,!- Name
    Sys-B Fan Outlet;        !- Node 1 Name

NodeList,
    Sys-B Supply Fan Upstream Nodes,  !- Name
    SYS-B AIR LOOP INLET NODE,  !- Node 1 Name
    Sys-B Cooling Coil Air Outlet Node,  !- Node 2 Name
    Sys-B Heating Coil Outlet;  !- Node 3 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Sys-A Outside Air Inlet; !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sys-B Outside Air Inlet; !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Sys-A CW Sec Circ Pump2, !- Name
    Sys-A CW Sec Demand Inlet Node,  !- Inlet Node Name
    Sys-A CW Sec Demand pump Outlet Node,  !- Outlet Node Name
    0.0010094432,            !- Rated Flow Rate {m3/s}
    71738.1557315797,        !- Rated Pump Head {Pa}
    124.33,                  !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

Pump:VariableSpeed,
    Sys-B CW Sec Circ Pump2, !- Name
    Sys-B CW Sec Demand Inlet Node,  !- Inlet Node Name
    Sys-B CW Sec Demand pump Outlet Node,  !- Outlet Node Name
    0.0010094432,            !- Rated Flow Rate {m3/s}
    71738.1557315797,        !- Rated Pump Head {Pa}
    124.33,                  !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

Pump:VariableSpeed,
    Sys-A HW Sec Circ Pump2, !- Name
    Sys-A HW Sec Demand Inlet Node,  !- Inlet Node Name
    Sys-A HW Sec Demand pump Outlet Node,  !- Outlet Node Name
    9.46352999999999E-04,    !- Rated Flow Rate {m3/s}
    62770.8862651323,        !- Rated Pump Head {Pa}
    124.33,                  !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

Pump:VariableSpeed,
    Sys-B HW Sec Circ Pump2, !- Name
    Sys-B HW Sec Demand Inlet Node,  !- Inlet Node Name
    Sys-B HW Sec Demand pump Outlet Node,  !- Outlet Node Name
    9.46352999999999E-04,    !- Rated Flow Rate {m3/s}
    62770.8862651323,        !- Rated Pump Head {Pa}
    124.33,                  !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: DISTRICTCOOLING ===========

DistrictCooling,
    Sys-A Purchased Cooling, !- Name
    Sys-A Purchased Cool Inlet Node,  !- Chilled Water Inlet Node Name
    Sys-A Purchased Cool Outlet Node,  !- Chilled Water Outlet Node Name
    10000000,                !- Nominal Capacity {W}
    ALWAYSON;                !- Capacity Fraction Schedule Name

DistrictCooling,
    Sys-B Purchased Cooling, !- Name
    Sys-B Purchased Cool Inlet Node,  !- Chilled Water Inlet Node Name
    Sys-B Purchased Cool Outlet Node,  !- Chilled Water Outlet Node Name
    10000000,                !- Nominal Capacity {W}
    ALWAYSON;                !- Capacity Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DISTRICTHEATING ===========

DistrictHeating,
    Sys-A Purchased Heating, !- Name
    Sys-A Purchased Heat Inlet Node,  !- Hot Water Inlet Node Name
    Sys-A Purchased Heat Outlet Node,  !- Hot Water Outlet Node Name
    10000000,                !- Nominal Capacity {W}
    ALWAYSON;                !- Capacity Fraction Schedule Name

DistrictHeating,
    Sys-B Purchased Heating, !- Name
    Sys-B Purchased Heat Inlet Node,  !- Hot Water Inlet Node Name
    Sys-B Purchased Heat Outlet Node,  !- Hot Water Outlet Node Name
    10000000,                !- Nominal Capacity {W}
    ALWAYSON;                !- Capacity Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Sys-A Secondary Chilled Water Loop,  !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Sys-A CW Sec Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Sys-A CW Sec Demand pump Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    0.0010094432,            !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    SYS-A PURCHASED COOL INLET NODE,  !- Plant Side Inlet Node Name
    SYS-A PURCHASED COOL OUTLET NODE,  !- Plant Side Outlet Node Name
    Sys-A CW Sec Supply Branches,  !- Plant Side Branch List Name
    ,                        !- Plant Side Connector List Name
    Sys-A CW Sec Demand Inlet Node,  !- Demand Side Inlet Node Name
    SYS-A COOLING COIL WATER OUTLET NODE,  !- Demand Side Outlet Node Name
    Sys-A CW Sec Demand Branches,  !- Demand Side Branch List Name
    ,                        !- Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

PlantLoop,
    Sys-B Secondary Chilled Water Loop,  !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Sys-B CW Sec Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Sys-B CW Sec Demand pump Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    0.0010094432,            !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    SYS-B PURCHASED COOL INLET NODE,  !- Plant Side Inlet Node Name
    SYS-B PURCHASED COOL OUTLET NODE,  !- Plant Side Outlet Node Name
    Sys-B CW Sec Supply Branches,  !- Plant Side Branch List Name
    ,                        !- Plant Side Connector List Name
    Sys-B CW Sec Demand Inlet Node,  !- Demand Side Inlet Node Name
    SYS-B COOLING COIL WATER OUTLET NODE,  !- Demand Side Outlet Node Name
    Sys-B CW Sec Demand Branches,  !- Demand Side Branch List Name
    ,                        !- Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

PlantLoop,
    Sys-A Secondary Hot Water Loop,  !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Sys-A HW Sec Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Sys-A HW Sec Demand pump Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    9.46352999999999E-04,    !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    SYS-A PURCHASED HEAT INLET NODE,  !- Plant Side Inlet Node Name
    SYS-A PURCHASED HEAT OUTLET NODE,  !- Plant Side Outlet Node Name
    Sys-A HW Sec Supply Branches,  !- Plant Side Branch List Name
    ,                        !- Plant Side Connector List Name
    Sys-A HW Sec Demand Inlet Node,  !- Demand Side Inlet Node Name
    SYS-A HEATING COIL WATER OUTLET NODE,  !- Demand Side Outlet Node Name
    Sys-A HW Sec Demand Branches,  !- Demand Side Branch List Name
    ,                        !- Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

PlantLoop,
    Sys-B Secondary Hot Water Loop,  !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Sys-B HW Sec Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    Sys-B HW Sec Demand pump Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    9.46352999999999E-04,    !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    SYS-B PURCHASED HEAT INLET NODE,  !- Plant Side Inlet Node Name
    SYS-B PURCHASED HEAT OUTLET NODE,  !- Plant Side Outlet Node Name
    Sys-B HW Sec Supply Branches,  !- Plant Side Branch List Name
    ,                        !- Plant Side Connector List Name
    Sys-B HW Sec Demand Inlet Node,  !- Demand Side Inlet Node Name
    SYS-B HEATING COIL WATER OUTLET NODE,  !- Demand Side Outlet Node Name
    Sys-B HW Sec Demand Branches,  !- Demand Side Branch List Name
    ,                        !- Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Sys-A Cooling Plant,     !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    Sys-A Purchased Cooling; !- Equipment 1 Name

PlantEquipmentList,
    Sys-B Cooling Plant,     !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    Sys-B Purchased Cooling; !- Equipment 1 Name

PlantEquipmentList,
    Sys-A Heating Plant,     !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    Sys-A Purchased Heating; !- Equipment 1 Name

PlantEquipmentList,
    Sys-B Heating Plant,     !- Name
    DistrictHeating,         !- Equipment 1 Object Type
    Sys-B Purchased Heating; !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    Sys-A CW Sec Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    10000000,                !- Load Range 1 Upper Limit {W}
    Sys-A Cooling Plant;     !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Sys-B CW Sec Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    10000000,                !- Load Range 1 Upper Limit {W}
    Sys-B Cooling Plant;     !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Sys-A HW Sec Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    10000000,                !- Load Range 1 Upper Limit {W}
    Sys-A Heating Plant;     !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Sys-B HW Sec Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    10000000,                !- Load Range 1 Upper Limit {W}
    Sys-B Heating Plant;     !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Sys-A CW Sec Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Sys-A CW Sec Operation Scheme,  !- Control Scheme 1 Name
    ALWAYSON;                !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Sys-B CW Sec Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Sys-B CW Sec Operation Scheme,  !- Control Scheme 1 Name
    ALWAYSON;                !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Sys-A HW Sec Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Sys-A HW Sec Operation Scheme,  !- Control Scheme 1 Name
    ALWAYSON;                !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Sys-B HW Sec Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Sys-B HW Sec Operation Scheme,  !- Control Scheme 1 Name
    ALWAYSON;                !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    SysAFanFlowRate,         !- Name
    Sys-A Fan Flow Rate,     !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    SysBFanFlowRate,         !- Name
    Sys-B Fan Flow Rate,     !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;         !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    SysAFanFlowRateAct,      !- Name
    SYS-A SUPPLY FAN,        !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SysBFanFlowRateAct,      !- Name
    SYS-B SUPPLY FAN,        !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    ProgramCallingManager,   !- Name
    AfterPredictorBeforeHVACManagers,  !- EnergyPlus Model Calling Point
    FixingFlowRate;          !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    FixingFlowRate,          !- Name
    SET SysAFanFlowRateAct = SysAFanFlowRate,  !- Program Line 1
    SET SysBFanFlowRateAct = SysBFanFlowRate;  !- Program Line 2


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    Sys-A Availability,      !- Name
    ALWAYSOn;                !- Schedule Name

AvailabilityManager:Scheduled,
    Sys-B Availability,      !- Name
    ALWAYSON;                !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Sys-A Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Sys-A Availability;      !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sys-B Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Sys-B Availability;      !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Sys-A CW Sec Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Sys-A CW Supply Temp,    !- Schedule Name
    Sys-A CW Sec Demand pump Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Sys-B CW Sec Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Sys-B CW Supply Temp,    !- Schedule Name
    Sys-B CW Sec Demand pump Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Sys-A HW Sec Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Sys-A HW Supply Temp,    !- Schedule Name
    Sys-A HW Sec Demand pump Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Sys-B HW Sec Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Sys-B HW Supply Temp,    !- Schedule Name
    Sys-B HW Sec Demand pump Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Sys-A Supply Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Sys-A Supply Air Temperature,  !- Schedule Name
    Sys-A Sup Air Temp Nodes;!- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Sys-B Supply Air Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Sys-B Supply Air Temperature,  !- Schedule Name
    Sys-B Sup Air Temp Nodes;!- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Sys-A Setpoint Manager 2,!- Name
    Temperature,             !- Control Variable
    Sys-A Fan Outlet,        !- Reference Setpoint Node Name
    Sys-A Heating Coil Outlet,  !- Fan Inlet Node Name
    Sys-A Fan Outlet,        !- Fan Outlet Node Name
    Sys-A Supply Fan Upstream Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Sys-B Setpoint Manager 2,!- Name
    Temperature,             !- Control Variable
    Sys-B Fan Outlet,        !- Reference Setpoint Node Name
    Sys-B Heating Coil Outlet,  !- Fan Inlet Node Name
    Sys-B Fan Outlet,        !- Fan Outlet Node Name
    Sys-B Supply Fan Upstream Nodes;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,regular,Name;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
! ===========  Outputs ===========

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;

  Output:Variable,*,Site Outdoor Air Relative Humidity,Timestep;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,Timestep;

  Output:Variable,FLEXLAB-XR-ZONEA,Zone Mean Air Temperature,Timestep;

  Output:Variable,FLEXLAB-XR-ZONEB,Zone Mean Air Temperature,Timestep;

  Output:Variable,*,Lights Electric Power,Timestep;

  Output:Variable,*,Electric Equipment Electric Power,Timestep;

  Output:Variable,*,Pump Electric Power,Timestep;

  Output:Variable,*,Fan Electric Power,Timestep;

  Output:Variable,Sys-A Fan Outlet,System Node Mass Flow Rate,Timestep;

  Output:Variable,Sys-A Fan Outlet,System Node Temperature,Timestep;

  Output:Variable,Sys-A CW Sec Demand pump Outlet Node,System Node Mass Flow Rate,Timestep;

  Output:Variable,Sys-A CW Sec Demand pump Outlet Node,System Node Temperature,Timestep;

  Output:Variable,Sys-A HW Sec Demand pump Outlet Node,System Node Mass Flow Rate,Timestep;

  Output:Variable,Sys-A HW Sec Demand pump Outlet Node,System Node Temperature,Timestep;

  Output:Variable,Sys-B Fan Outlet,System Node Mass Flow Rate,Timestep;

  Output:Variable,Sys-B CW Sec Demand pump Outlet Node,System Node Mass Flow Rate,Timestep;

  Output:Variable,Sys-B CW Sec Demand pump Outlet Node,System Node Temperature,Timestep;

  Output:Variable,Sys-B HW Sec Demand pump Outlet Node,System Node Mass Flow Rate,Timestep;

  Output:Variable,Sys-B HW Sec Demand pump Outlet Node,System Node Temperature,Timestep;

  Output:Variable,Sys-B Fan Outlet,System Node Temperature,Timestep;

  Output:Variable,Sys-A Cooling Coil,Cooling Coil Total Cooling Rate,Timestep;

  Output:Variable,Sys-B Cooling Coil,Cooling Coil Total Cooling Rate,Timestep;

  Output:Variable,Sys-A Heating Coil,Heating Coil Heating Rate,Timestep;

  Output:Variable,Sys-B Heating Coil,Heating Coil Heating Rate,Timestep;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,Timestep;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========

Schedule:File,
    Sys-A Fan Flow Rate,     !- Name
    ,                        !- Schedule Type Limits Name
    input_file.csv,          !- File Name
    4,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes;                     !- Interpolate to Timestep

Schedule:File,
    Sys-A CW Supply Temp,    !- Name
    ,                        !- Schedule Type Limits Name
    input_file.csv,          !- File Name
    5,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes;                     !- Interpolate to Timestep

Schedule:File,
    Sys-A HW Supply Temp,    !- Name
    ,                        !- Schedule Type Limits Name
    input_file.csv,          !- File Name
    6,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes;                     !- Interpolate to Timestep

Schedule:File,
    Sys-B Fan Flow Rate,     !- Name
    ,                        !- Schedule Type Limits Name
    input_file.csv,          !- File Name
    7,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes;                     !- Interpolate to Timestep

Schedule:File,
    Sys-B CW Supply Temp,    !- Name
    ,                        !- Schedule Type Limits Name
    input_file.csv,          !- File Name
    8,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes;                     !- Interpolate to Timestep

Schedule:File,
    Sys-B HW Supply Temp,    !- Name
    ,                        !- Schedule Type Limits Name
    input_file.csv,          !- File Name
    9,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes;                     !- Interpolate to Timestep

Schedule:File,
    Sys-A Supply Air Temperature,  !- Name
    ,                        !- Schedule Type Limits Name
    input_file.csv,          !- File Name
    10,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes;                     !- Interpolate to Timestep

Schedule:File,
    Sys-B Supply Air Temperature,  !- Name
    ,                        !- Schedule Type Limits Name
    input_file.csv,          !- File Name
    11,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes;                     !- Interpolate to Timestep

Schedule:File,
    FMU_Shading_ZoneA,       !- Name
    ,                        !- Schedule Type Limits Name
    input_file.csv,          !- File Name
    3,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes;                     !- Interpolate to Timestep

Schedule:File,
    FMU_Shading_ZoneB,       !- Name
    ,                        !- Schedule Type Limits Name
    input_file.csv,          !- File Name
    12,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes;                     !- Interpolate to Timestep

Schedule:File,
    LIGHT_SCHED_A,           !- Name
    ,                        !- Schedule Type Limits Name
    input_file.csv,          !- File Name
    13,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes;                     !- Interpolate to Timestep

Schedule:File,
    LIGHT_SCHED_B,           !- Name
    ,                        !- Schedule Type Limits Name
    input_file.csv,          !- File Name
    14,                      !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    Yes;                     !- Interpolate to Timestep
